<p>The plan mentions 'published red-team pass/fail opinions' and 'published liaison-committee minutes,' but does not specify what information should be public (e.g., project overview, community benefits, employment targets, environmental commitments) vs. confidential (e.g., tenant identities, grid hosting capacity requests to RTE, ANSSI security findings, financial terms). Inconsistent information management can trigger community backlash (if confidential security details leak), competitive pressure (if tenant commitments are disclosed before contracts are final), or regulatory delays (if ANSSI or DREAL learns of security concerns from media rather than the developer). A communication strategy should also specify who speaks to media, municipalities, and NGOs (e.g., does the development sponsor speak directly, or does the Community Engagement Manager do so on behalf of the sponsor?), and how messaging is aligned with Phase 0 evidence (e.g., do employment claims match validated operations headcount, or are they aspirational?).</p>
<p><strong>Recommendation</strong>:
Commission a 'Phase 0 Communications and Stakeholder Information Strategy' by Month 2 (2026-12-17), specifying: (i) Public information: project overview, location and phasing (single square vs. split campus by Month 4 = 2027-02-17), employment and training commitments, community-benefit package (EUR amounts and specific commitments), environmental approach (cooling, water, land use), timeline to energization, and Phase 0 gate summary with pass/fail outcomes (published at Month 12 = 2027-10-17 gate). (ii) Confidential information: tenant names and contract terms (released only after signed take-or-pay, to lenders and co-investors but not public), RTE hosting-capacity offers and grid reinforcement cost, ANSSI security findings and national-security review timeline, soil contamination data and remediation costs (shared with municipalities under NDA), and detailed financial models (shared with lenders under confidentiality agreements). (iii) Spokesperson roles: Community Engagement Manager speaks to municipalities, NGOs, and media about community benefits and environmental commitments; Infrastructure Finance Lead speaks to lenders and co-investors (confidential calls); Grid Connection Lead speaks to RTE and industry forums about grid and power topics (technical, public domain); CEO/board representative speaks to government (prefectures, ANSSI, EDF) and major tenants (confidential). Development-team members do not speak to media without approval from the Community Engagement Manager or CEO. (iv) Messaging alignment: employment claims must match the validated operations headcount (from the labor audit, expected by Month 9 = 2027-07-17); benefits estimates must match the binding community-benefit agreement (signed by Month 9 = 2027-07-17); permitting timelines must match the actual permit-file submission and DREAL feedback (not aspirational fast-track assumptions). Monthly messaging-alignment reviews (Months 3–12 = 2027-01-17 to 2027-10-17) ensure public statements are grounded in Phase 0 evidence. (v) Media and NGO engagement: designate a Community Engagement Manager or communications consultant to handle media inquiries; publish a Phase 0 project brochure (5–10 pages) with siting rationale, design overview, environmental and community approach, and timeline, available online and at in-person consultations; schedule quarterly media briefings (Months 3, 6, 9, 12 = 2027-01-17 onwards) with the CEO and technical leads, prepared with fact-checked slides and evidence-based claims. Do not issue forward-looking employment or revenue claims without validation; use phrases like 'estimated' or 'proposed' for unvalidated figures.</p>
                </div>
            </div>
            

            <div class="section" id="expert-criticism">
                <button class="collapsible">Expert Criticism</button>
                <div class="content">
                    <p><em>Critique and recommended actions from domain experts.</em></p>
<h1>1 Expert: RTE Grid Interconnection and Transmission Capacity Specialist</h1>
<p><strong>Knowledge</strong>: French grid infrastructure, RTE connection procedures, 400 kV substation engineering, transmission reinforcement cost-sharing, grid queue positioning, curtailment terms and BESS requirements</p>
<p><strong>Why</strong>: Grid hosting capacity above ~1 GW is the primary kill condition for this project. Decision 1 and the gate criteria hinge on RTE's written feasibility letter and connection offer. An RTE specialist can audit the pre-engineering dialogue, validate the hosting assumptions, and structure realistic tranche-based connection requests that avoid speculation perception.</p>
<p><strong>What</strong>: Review the RTE engagement timeline and connection-request strategy. Validate whether the 500 MW–1 GW tranche approach is credible with RTE, assess the reinforcement co-funding exposure (EUR 500M–1.5B estimate), and confirm whether a written letter by Month 6 (2027-04-17) is realistic or if a conditional pass is the only viable gate outcome.</p>
<p><strong>Skills</strong>: Grid modelling, substation pre-engineering, connection-offer negotiation, curtailment and BESS arbitrage, French regulatory framework for grid access, competitive tendering for reinforcement</p>
<p><strong>Search</strong>: RTE grid capacity engineering, French transmission substation, connection offer negotiation, 400kV interconnection</p>
<h2>1.1 Primary Actions</h2>
<ul>
<li>Charter an independent investment committee by Month 1 (2026-11-17) with written governance binding the sponsor board to a two-thirds supermajority override rule, external director appointments by lenders/co-investors (not sponsor), and lender consent required for Phase 1 capital drawdown if the committee issues a dissent opinion. Tie Phase 0 tranche releases to committee sign-off and publish dissent monthly to all lenders. Without economic leverage, the committee is advisory theater and kill criteria will be overridden under sunk-cost pressure.</li>
<li>Realign RTE grid hosting capacity timeline with topology gate: immediately file a written pre-engineering request to RTE (Month 0, 2026-10-17) requesting preliminary feasibility on 500 MW, 1 GW and 2 GW single-site and split tranches by Month 5 (2027-03-17), not Month 6 (2027-04-17). If RTE cannot commit to Month 5 (2027-03-17), default to split-campus topology at Month 2 (2026-12-17) and abandon single-square. Commission an independent RTE hosting-capacity auditor to parallel-test RTE's claims and publish findings by Month 5 (2027-03-17). Move the topology gate to Month 5 or 6 (2027-03-17, 2027-04-17), not Month 4 (2027-02-17), to align with RTE evidence.</li>
<li>Produce and gate a unified capex model by Month 2 (2026-12-17) reconciling all cost lines (infrastructure EUR 5B–10B, grid co-funding EUR 0–1.5B, split-campus premium EUR 250M–500M, ecological EUR 200M–300M, security EUR 50M–200M, community EUR 50M–150M, connection terms EUR 200M–500M) and explicitly allocate funding sources or identify what will be cut if total exceeds EUR 10B. Test whether the 1 GW case (EUR 10B base, zero add-on headroom) is financeable given realistic grid, ecological and carrying-cost contingencies; if not, commit in writing that Phase 1 base case is 500 MW unless grid reinforcement cost is confirmed below EUR 300M and split-campus is not required.</li>
<li>Execute a binding governance charter (Month 1, 2026-11-17) with lenders and co-investors specifying: (i) automatic gate review if any numeric threshold is breached; (ii) 10-day cure-or-escalate mechanism; (iii) lender veto over Phase 1 drawdown if committee dissent is published; (iv) dissent published monthly with 30-day comment period before override. Make this charter a condition of Phase 0 funding; without it, lenders will view the kill criteria as non-binding and price Phase 1 debt at a 200–300 bps premium (EUR 600M–1.2B cost over 15 years).</li>
<li>Secure signed anchor-tenant term sheets (not LOIs) covering at least 150 MW (30% of 500 MW) of Phase 1 capacity by Month 9 (2027-07-17), with counterparty credit at BBB− or better and reservation fees paid before construction (EUR 10M–50M per 100 MW). If fewer than 150 MW is signed by Month 9 (2027-07-17), reduce the Phase 1 target to match committed capacity (e.g., 250 MW) and defer Phase 2 FID. Document this as a gate rule in writing by Month 2 (2026-12-17) so tenants understand that LOIs do not count toward FID and only binding leases secure Phase 1 expansion.</li>
</ul>
<h2>1.2 Secondary Actions</h2>
<ul>
<li>Conduct independent third-party RTE hosting-capacity audit (EUR 1M–2M) in parallel with RTE's own feasibility work, with findings published by Month 5 (2027-03-17). This provides objective evidence if RTE delays or gives weak commitments, and signals to lenders that grid risk is being actively stress-tested.</li>
<li>Initiate formal ANSSI/DGSI pre-submission dialogue (Month 0, 2026-10-17) with a structured white paper (10–15 pages) on project scope, tenant types, foreign co-investor involvement, data-residency policies and proposed security architecture. Seek informal guidance by Month 6 (2027-04-17) and written confirmation that formal review can start within one month of formal application submission. If ANSSI signals a timeline beyond Month 18 (2028-04-17) or blocking concerns unresolvable by Phase 1 FID, flag this as a gate risk and escalate to the investment committee.</li>
<li>Commission Phase II intrusive brownfield surveys (soil boring, groundwater sampling) by Month 3 (2027-01-17) on the top 2–3 candidate sites per zone (EUR 1.5M–3M per zone). Shortlist only parcels with bounded remediation liability (EUR 0–100M) backed by seller indemnities or public certification. Do not proceed to Phase 1 land commitments on parcels with unquantified contamination exposure.</li>
<li>Validate dry-cooler performance via site-specific thermal modelling by Month 5 (2027-03-17) under a 35°C ambient design day, assuming 1 GW compute at 150 W/m² and available cooler area. If modelled PUE exceeds 1.30, trigger a design review and document the peak-load impact on RTE for grid-reserve calculations. Obtain written water-authority opinion by Month 6 (2027-04-17) confirming that closed-loop dry cooling is permissible with no impact on drinking-water supply during normal and drought years.</li>
<li>Establish a municipal and community liaison committee by Month 1 (2026-11-17) with formal representation from affected municipalities, farm groups, environmental NGOs and a third-party facilitator. Commission a social-impact study (EUR 300K–600K) to identify stakeholder concerns. Draft a binding community-benefit agreement by Month 5 (2027-03-17) with committed funding (EUR 50M–150M over Phases 1–2) and ecological/employment terms. Target signatures from 2 of 3 municipalities by Month 9 (2027-07-17); absent signatures, escalate to the investment committee as a gate failure.</li>
<li>Audit fiber route diversity by Month 9 (2027-07-17): obtain written confirmation from at least 2 carriers that two physically separate routes (no shared duct, bridge or landing) exist to each of Paris, London, Brussels, Amsterdam and Frankfurt, with at least 100 Tbps redundant capacity. Require duct-level physical surveys (not carrier marketing maps) to verify diversity claims. Any single landing facility carrying &gt;25% of cross-border capacity is a gate failure.</li>
<li>By Month 2 (2026-12-17), resolve the open decision on USD hardware scope: clarify whether the user's EUR 5B–10B includes GPU/TPU and networking hardware (EUR 1.5B–2.3B) or not. If not included, show how this EUR 1.5B–2.3B will be financed (tenant leasing, equipment financing, or developer forward). If included, adjust the capex model to show that hardware is ring-fenced outside the campus-company balance sheet (held by tenants or a lessor) and make clear what the EUR 5B–10B covers.</li>
<li>Hire a parcel-fragmentation and optionability surveyor (EUR 200K–400K) to produce detailed ownership maps and holdout counts for all candidate zones by Month 3 (2027-01-17). Test the 70% optionability threshold at no more than 15% above benchmark land value; if &lt;70% appears achievable on a single square, document the holdout names, parcel counts and negotiation barriers. Use this to calibrate topology risk by Month 4 (2027-02-17).</li>
</ul>
<h2>1.3 Follow Up Consultation</h2>
<p>Next consultation should address: (1) Governance charter execution (Month 1 = 2026-11-17 deadline) and lender consent-rights structure—clarify whether dissent publication is binding or advisory, and what happens if the committee votes to kill but the sponsor overrides; (2) RTE timeline realism: confirm whether RTE will respond by Month 5 (2027-03-17) or if single-square must default to split-campus at Month 2 (2026-12-17); (3) Unified capex model reconciliation and funding gaps—quantify which EUR 1.55B–4.2B contingencies are funded and which create headroom collapse; (4) Anchor-tenant demand velocity: identify which 2–3 tenants are most likely to sign term sheets by Month 9 (2027-07-17) and what specific advantage drives their choice of this site; (5) Gate discipline enforcement post-Month 6 (2027-04-17): if RTE capacity, water feasibility or ANSSI clearance pathway show negative signals, what triggers a kill/downsize decision at Month 12 (2027-10-17) versus a forced continuation under sunk-cost pressure.</p>
<h2>1.4.A Issue - Phase 0 Gate Authority and Kill-Criteria Enforcement Remain Dangerously Vague</h2>
<p>The plan states an independent investment committee will hold kill thresholds, but does not specify: (i) who appoints the external directors and red team (sponsor or lenders?), (ii) what triggers a forced gate review if thresholds are breached (automatic at Month 12 = 2027-10-17, or on demand?), (iii) what happens if the committee votes to kill the project but the sponsor board overrides (dissent publication is not enforcement), (iv) how dissent is 'published to lenders'—in what form, frequency, and with what lender veto right? Without these details, the stated two-thirds supermajority override and published dissent collapse into advisory theater. Sunk-cost pressure will override stated thresholds unless the committee has real economic leverage (e.g., veto over Phase 1 capital drawdown or lender consent rights).</p>
<h3>1.4.B Tags</h3>
<ul>
<li>governance_gap</li>
<li>gate_credibility</li>
<li>sunk_cost_risk</li>
<li>override_mechanism</li>
</ul>
<h3>1.4.C Mitigation</h3>
<p>By Month 1 (2026-11-17), execute a formal governance charter signed by the sponsor board and lenders, specifying: (i) external directors appointed jointly by lenders and co-investors, not sponsor; (ii) automatic gate review triggered if any threshold breach is detected, with 10 business days to cure or escalate; (iii) lender consent required for Phase 1 capital drawdown if the committee publishes a dissent opinion; (iv) dissent published monthly to all lenders and co-investors in writing, with a 30-day comment period before override. Tie Phase 0 tranche releases to committee sign-off, not sponsor discretion. Without economic leverage, the committee is theater.</p>
<h3>1.4.D Consequence</h3>
<p>Without enforceable gate authority, Phase 0 spend will reach EUR 600M–750M by Month 9 (2027-07-17), creating sunk-cost pressure to override the Month 12 (2027-10-17) kill criteria. A false-positive gate (e.g., RTE gives only 500 MW per node but Phase 1 proceeds anyway) locks EUR 5B–10B into a constrained, high-risk project. Lenders will refuse to fund Phase 1 without a credible kill mechanism, or demand a 200–300 bps risk premium, raising debt cost by EUR 600M–1.2B over 15 years.</p>
<h3>1.4.E Root Cause</h3>
<p>The plan inherits the sponsor's optimism bias: stating kill criteria is easier than designing the enforcing mechanism. The governance section assumes lender oversight without formalizing lender veto rights or committee independence. Standard mega-project gating fails when the developer controls the gate and gate breaches carry no consequence.</p>
<h2>1.5.A Issue - RTE Grid Hosting Capacity Timeline is Misaligned with Topology and Capital Gates</h2>
<p>The topology decision is locked at Month 4 (2027-02-17), requiring evidence that 'at least 70% of the parcel is optioned' AND that 'RTE gives at least 1 GW to that node in writing.' The RTE preliminary letter is not due until Month 6 (2027-04-17), two months after the topology gate. This means single-square topology is forced into 'default' split-campus status by calendar, not evidence. Even if RTE sends a letter at Month 6 (2027-04-17), a two-month lag to re-open single-square at Month 8 (2027-06-17) breaks capital and permitting timelines. The plan then compounds this by proposing that split-campus from the start costs EUR 100M–250M extra and adds 3–6 months, breaching the EUR 750M Phase 0 cap and Month 12 (2027-10-17) gate. The plan says 'split-campus is the default at Month 4 (2027-02-17) but can be kept alive only if RTE written evidence is already in hand'—but no mechanism exists to force RTE to answer by Month 4 (2027-02-17).</p>
<h3>1.5.B Tags</h3>
<ul>
<li>timeline_misalignment</li>
<li>rte_uncontrolled</li>
<li>topology_default_conflict</li>
<li>gate_sequencing</li>
</ul>
<h3>1.5.C Mitigation</h3>
<p>Immediately (Month 0, 2026-10-17) file a formal written RTE pre-engineering request specifying: 'Preliminary feasibility opinion on 500 MW, 1 GW and 2 GW single-site and split-campus tranches due by Month 5 (2027-03-17).' If RTE cannot commit to a Month 5 (2027-03-17) date, assume single-square is infeasible and lock split-campus topology at Month 2 (2026-12-17). Hire an independent RTE hosting-capacity auditor (EUR 1M–2M) to parallel-test RTE's claims and publish findings by Month 5 (2027-03-17), giving the topology gate real evidence rather than a calendar default. Revise the topology gate to Month 5 (2027-03-17) or Month 6 (2027-04-17) to align with RTE response, and accept a 4–6 week permitting delay as the cost of evidence-based decision.</p>
<h3>1.5.D Consequence</h3>
<p>If topology is forced to split-campus by calendar, the plan incurs EUR 100M–250M of extra capex and 3–6 months of delay within a EUR 750M Phase 0 cap and Month 12 (2027-10-17) gate. This breaks the stated cap and gate. Alternatively, if single-square is kept alive pending the Month 6 (2027-04-17) RTE letter, the land option and permitting work done in Months 2–5 (2026-12-17 to 2027-03-17) for split-campus nodes is stranded. Either way, the plan oscillates between two topologies without a clear decision rule, wasting EUR 100M–250M and 6–12 months.</p>
<h3>1.5.E Root Cause</h3>
<p>The plan treats RTE's response as exogenous ('uncontrolled until signed') but then designs the topology gate to depend on that response two months after the gate date. RTE has no incentive to answer quickly, and the plan has no fallback if RTE delays. Real projects either accept split-campus as the baseline and keep single-square as a contingency, or they delay the topology gate until RTE responds, accepting the calendar slip as the cost of evidence.</p>
<h2>1.6.A Issue - Phase 0 Budget Cap of EUR 750M and Stacked Contingent Add-Ons Create Headroom Collapse Risk at Phase 1 Gate</h2>
<p>The plan caps Phase 0 spend at EUR 750M and Phase 1 at EUR 5B–10B (EUR 10B hard ceiling per user constraint). Separately, the plan identifies 'stacked contingent add-ons' of EUR 1.55B–4.2B on the 500 MW base (grid co-funding EUR 500M–1.5B, split-campus overhead EUR 250M–500M, carrying cost EUR 300M–600M, Phase 1 brownfield reserve EUR 100M–300M, fiber EUR 200M–400M, others). Adding these to the EUR 5B base gives EUR 6.55B–9.2B, leaving headroom of EUR 0.8B–3.45B. However, other cost lines sit outside this stack: ecological compensation EUR 200M–300M (estimate), Phase 1 security EUR 50M–200M, community benefit EUR 50M–150M, and 'firm no-flexibility connection' EUR 200M–500M. When these are added, total capex reaches EUR 7.05B–10.35B, possibly breaching the EUR 10B ceiling and leaving EUR 2.95B to −EUR 0.35B headroom. The plan does not clarify which add-ons are inside or outside the EUR 5B base, does not specify which are funded, and does not explain how a 1 GW Phase 1 (EUR 10B base, no add-ons) leaves room for any contingencies.</p>
<h3>1.6.B Tags</h3>
<ul>
<li>budget_ambiguity</li>
<li>stacked_contingencies</li>
<li>headroom_collapse</li>
<li>1gw_unaffordable</li>
</ul>
<h3>1.6.C Mitigation</h3>
<p>Immediately (Month 0, 2026-10-17) produce a detailed capex model reconciling all cost lines: (i) shell/power/cooling/fiber infrastructure (EUR 5B for 500 MW, EUR 10B for 1 GW); (ii) grid reinforcement co-funding as line item (separate from infrastructure, EUR 0–1.5B); (iii) split-campus cost premium if triggered (EUR 250M–500M, funded where?); (iv) Phase 1 contingency (typically 10–15% of capex = EUR 500M–1.5B); (v) ecological, security, community and connection-terms add-ons as separate budget sections with sources. Publish this model by Month 2 (2026-12-17) and make it a gate condition: if contingencies exceed EUR 10B in aggregate, reduce Phase 1 to 250–500 MW or 'downsize' becomes the default outcome. Explicitly state that a 1 GW Phase 1 (EUR 10B base) leaves zero headroom for grid co-funding or split-campus premium, and document this as a financing constraint that will force phase-down if grid reinforcement costs are discovered to be above EUR 0.5B.</p>
<h3>1.6.D Consequence</h3>
<p>At Month 12 (2027-10-17) gate, if grid reinforcement is discovered to be EUR 1.2B, ecological compensation is EUR 300M and a split-campus is required (adding EUR 300M), the Phase 1 total reaches EUR 6.8B, still under EUR 10B but with no margin. A 10% cost escalation (normal risk) pushes total to EUR 7.48B. If Phase 1 slips 12 months, carrying cost (interest, land holding, workforce retention) adds EUR 600M–800M, giving EUR 7.08B–8.28B—still feasible but now consuming all contingency. A financing gap or lender covenant breach appears likely, and debt pricing rises 200+ bps, adding EUR 600M–1.2B in interest cost over the debt tenor. The plan then either gets downsized post-gate (costly, unpopular) or Phase 1 proceeds with inadequate contingency (risky).</p>
<h3>1.6.E Root Cause</h3>
<p>The plan aggregates costs from multiple sources (RTE, EDF, ecology, fiber, remediation) without reconciling them into a single capex model. The EUR 5B–10B range and the EUR 1.55B–4.2B contingency stack are treated as separate layers rather than as a unified budget. The plan does not test whether the 1 GW case is economically feasible once all contingencies are added, and it does not pre-commit which cost line will be cut if total spend exceeds EUR 10B.</p>
<hr />
<h1>2 Expert: Sovereign and Defense-Adjacent AI Procurement Lead</h1>
<p><strong>Knowledge</strong>: French and European sovereign AI initiatives, ANSSI/DGSI security clearance timelines, foreign-investment screening, data-residency compliance, segregated compute partitions for classified workloads, national-security review procedures</p>
<p><strong>Why</strong>: The Anchor-Tenant model (Decision 3) and national-security review (Decision 5) depend on clarity about sovereign demand, foreign co-investor acceptability, and the timeline for ANSSI clearance. A specialist in sovereign procurement can validate whether the proposed 2–3 sovereign anchors plus hyperscaler tenants is achievable, and whether the 12–18 month formal security review timeline is credible.</p>
<p><strong>What</strong>: Engage ANSSI/DGSI to clarify blocking concerns on foreign co-investment, outline the formal security review pathway starting Month 13 (2027-11-17), and identify specific sovereign AI use cases (e.g., defence modelling, critical-infrastructure AI) that could anchor Phase 1. Validate whether segregated high-security halls justify the security cost and complexity, and whether sovereign demand can commit 30% of Phase 1 capacity by Month 9 (2027-07-17).</p>
<p><strong>Skills</strong>: National-security review facilitation, sovereign data classification, foreign-ownership vetting, segregated compute architecture, French AI and defence procurement, ANSSI liaison</p>
<p><strong>Search</strong>: ANSSI security review data center, French sovereign AI procurement, foreign investment screening DGSI, classified compute partition</p>
<h2>2.1 Primary Actions</h2>
<ul>
<li>Sign the investment committee charter, red-team engagement and numeric kill thresholds in writing by Month 1 (2026-11-17). Include at least 2 external independent directors, lender/co-investor observers, supermajority override rule, monthly red-team pass/fail opinions (direct to committee, not filtered by development staff), and quarterly dissent publication to lenders naming failed thresholds and remediation options (continue, pivot, or kill). Escrow the first EUR 150M tranche and release only on committee authorization.</li>
<li>File the RTE pre-engineering request (500 MW, 1 GW, 2 GW tranches per topology option) in writing by Month 0 (2026-10-17, Hour 1) and demand a preliminary feasibility letter by Month 4 (2027-02-17)—not Month 6 (2027-04-17). If RTE cannot deliver by Month 4 (2027-02-17), move the topology decision to Month 6 (2027-04-17) and slip all downstream milestones. Simultaneously, design a worst-case split-campus topology (3 nodes × 250 MW) independent of RTE's answer, and confirm with RTE that a preliminary letter does not reserve queue position (formal request filed later does not lose priority).</li>
<li>Identify 3–5 anchor-tenant candidates by Month 1 (2026-11-17) (2–3 hyperscalers, 2–3 sovereign/EU users) and pre-brief them under NDA. By Month 3 (2027-01-17), test the reservation-fee offer (EUR 10M–50M per 100 MW, paid before construction, credited to rent) with the top 1–2 candidates. By Month 9 (2027-07-17), target at least 150 MW of binding take-or-pay term sheets signed, with fees paid into escrow. Distinguish in writing between LOIs (non-exclusive, site-comparison tool—do not count toward gates) and binding sheets (exclusive, payment obligation, SLA-subject—count for gates). If only LOIs exist by Month 9 (2027-07-17), explicitly flag as a gate failure and trigger Phase 1 downsize.</li>
<li>Commission Phase I environmental site assessments (desktop) on all four candidate zones by Month 1 (2026-11-17); Phase II intrusive surveys (soil boring, groundwater, asbestos) by Month 3 (2027-01-17) on top 2–3 sites per zone (EUR 1.5M–3M per zone). By Month 6 (2027-04-17), shortlist only parcels with remediation bounded to EUR 0–100M and seller/public indemnities of EUR 50M–250M backed by escrow. Any site discovered to have remediation exposure &gt;EUR 100M drops from consideration and resets Phase 1 cost planning.</li>
<li>Obtain written water-authority (DDT/DDTM and Agence de l'Eau) opinion by Month 6 (2027-04-17) confirming that closed-loop direct-to-chip liquid cooling with dry coolers is permissible at 1 GW scale with no impact on drinking-water supply during normal and drought years. Conduct thermal modelling at 35°C ambient design day by Month 5 (2027-03-17); if modelled PUE exceeds 1.30, trigger design review and budget hybrid cooling as contingency. Do not permit evaporative cooling due to the explicit zero-water constraint.</li>
<li>Schedule confidential pre-submission dialogue with ANSSI and DGSI by Month 0 (2026-10-17, Hour 2) with the sponsor CEO/legal. Obtain written preliminary opinion by Month 6 (2027-04-17) confirming that formal security review can start within 1 month of formal application with a 12–18 month timeline, or identifying blocking concerns (foreign co-investment unacceptable, data-residency requirements unmet). If ANSSI signals a timeline beyond Month 18 (2028-04-17) or identifies fundamental blocking concerns unresolvable by Phase 1 FID (Month 12 = 2027-10-17), trigger the investment committee to pause Phase 1 and reassess sovereign co-investor involvement.</li>
</ul>
<h2>2.2 Secondary Actions</h2>
<ul>
<li>Commission a parcel-level land-assembly feasibility study by Month 0 (2026-10-17) covering all four candidate zones (Cambrai, Dunkirk, Valenciennes, Saint-Omer), mapping parcel count, owner type (public/private/agricultural), known holdout groups, and the percentage of target area optionable non-coercively at ≤15% above benchmark value. At Month 3 (2027-01-17), confirm whether at least 70% of the chosen topology's target parcel meets this test; if not, default to split campus by Month 4 (2027-02-17).</li>
<li>Commission a regional hydrological and vendor dry-cooler study by Month 1 (2026-11-17) documenting surface/groundwater availability, drought frequency, and cooler performance at 15–35°C ambient (three leading manufacturers). By Month 4 (2027-02-17), deliver site-specific thermal modelling showing PUE at peak conditions; if above 1.30, budget hybrid cooling or capacity reduction as contingency.</li>
<li>Establish a municipal and community liaison committee by Month 1 (2026-11-17) with formal representation from mayors, regional councils, farm unions (FNSEA/Confédération Paysanne), environmental NGOs (at least 2), and an independent community facilitator. Commit to quarterly published minutes. Commission a social-impact study (interviews with 100+ farmers, survey of 500+ residents, engagement with NGOs) by Month 1 (2026-11-17); deliver findings by Month 4 (2027-02-17).</li>
<li>Draft a binding community-benefit agreement by Month 5 (2027-03-17) specifying: (i) EUR 50M–150M direct-income transfers to affected municipalities (formula: EUR 10M per 100 MW Years 1–5, EUR 15M per 100 MW Years 6–10, indexed to inflation); (ii) farm-relocation packages at 1.5–2.0× benchmark value (EUR 15,000–25,000/ha); (iii) ecological restoration with co-management and monitoring; (iv) ≥50% Phase 1 construction labor from Hauts-de-France, ≥30% from within 50 km, wage standards at or above union rates; (v) EUR 10M–30M infrastructure upgrades to affected municipalities. Obtain signatures from at least 2 of 3 key municipalities by Month 9 (2027-07-17); absent signatures, the investment committee reassesses Phase 1 feasibility on social-license grounds.</li>
<li>Test fiber-route diversity by Month 1 (2026-11-17); commission physical route audits confirming at least 2 separate, non-shared-duct paths to each of Paris, London, Brussels, Amsterdam, Frankfurt by Month 9 (2027-07-17). Confirm independent UK and FR/BE landings and that any single landing carries ≤25% of cross-border capacity. Any shared duct or landing concentration triggers network redesign and cost review.</li>
<li>Develop detailed cost-line reconciliation by Month 2 (2026-12-17) for the Phase 1 ceiling (EUR 10B user constraint) broken down as: (i) campus-company EUR infrastructure (EUR 5.0B base for 500 MW); (ii) stacked contingent add-ons (grid co-funding, split premium, carrying, remediation, fiber, subsea: EUR 1.55B–4.2B, overlapping, to be prioritized); (iii) ecological compensation (EUR 0.2B–0.3B); (iv) security (EUR 0.05B–0.2B); (v) community benefit (EUR 0.05B–0.15B); (vi) USD hardware (EUR 1.5B–2.3B, ring-fenced outside campus company). Total headroom to EUR 10B: verify at least EUR 0.5B contingency remains unassigned. If headroom falls below EUR 0.5B, trigger Phase 1 downsize to 300–400 MW or split the USD hardware and EUR infrastructure into separate vehicles with separate funding.</li>
<li>Commission a red-team hosting-capacity audit by Month 1 (2026-11-17) (EUR 1M–2M, independent grid specialist with no financial interest) to verify RTE's claims through network modeling and site surveys. Publish findings anonymized to lenders by Month 9 (2027-07-17). Any audit finding of RTE capacity &lt;500 MW per node triggers topology review and potential Phase 1 downsize.</li>
<li>Establish deal-team accountability: (i) grid lead responsible for RTE letter by Month 6 (2027-04-17); (ii) land lead for 70% optionability by Month 4 (2027-02-17); (iii) commercial lead for 150 MW signed take-or-pay by Month 9 (2027-07-17); (iv) finance lead for EUR 3B debt commitment by Month 12 (2027-10-17); (v) community lead for 2+ municipal signatures by Month 9 (2027-07-17); (vi) security lead for ANSSI clearance pathway confirmation by Month 6 (2027-04-17). Monthly steering committees with outcome transparency; flag any lead in red (at-risk) status by Month 3 (2027-01-17) and escalate to the investment committee.</li>
</ul>
<h2>2.3 Follow Up Consultation</h2>
<p>At the next consultation, advise on: (i) Investment committee composition and charter completion (have independent directors been identified and do they accept the supermajority override rule?); (ii) RTE response timeline and content (what has RTE said about 500 MW, 1 GW, 2 GW feasibility and queue position?); (iii) Anchor-tenant conversations (which tenants have expressed interest, and has any reservation-fee offer been tabled or accepted?); (iv) Land-assembly feasibility results (what percentage of each candidate zone can be optioned non-coercively at ≤15% above benchmark?); (v) Brownfield Phase II results and liability allocation agreements signed with sellers/public bodies; (vi) Water-authority and ANSSI preliminary opinions, and any blocking concerns identified; (vii) Municipal liaison-committee feedback and draft community-benefit terms; (viii) Topology decision: single square or split campus, and cost/timeline implications of the choice. Review all numeric gate thresholds at Month 6 (2027-04-17) mid-point gate (informal checkpoint before the Month 12 = 2027-10-17 formal decision) and adjust Phase 1 scope (500 MW base, 1 GW option, or downsize to 250–300 MW) based on evidence at that point.</p>
<h2>2.4.A Issue - Independence and Authority of the Investment Committee Is Not Yet Hardened—Risk of Sunk-Cost Override</h2>
<p>The plan calls for an independent committee with 'two-thirds override' authority and 'published dissent,' but no charter has been signed and no numeric kill thresholds have been formalized in writing. Without Month 1 (2026-11-17) charter completion and Month 2 (2026-12-17) threshold lock, the stated gates are aspirational only. Sunk-cost pressure routinely overrides board-level discipline once EUR 250M–400M is spent. The red team must report directly to the committee (not to development staff) and dissent must be published to lenders quarterly, not at the gate. Current plan treats this as a sequential action rather than a parallel, parallel-to-Day-1 priority.</p>
<h3>2.4.B Tags</h3>
<ul>
<li>governance-enforcement-gap</li>
<li>sunk-cost-momentum</li>
<li>gate-credibility</li>
<li>external-authority-missing</li>
</ul>
<h3>2.4.C Mitigation</h3>
<p>Before any Phase 0 spend is authorized, sign an investment committee charter (Month 0, 2026-10-17, Week 1) specifying: (i) composition (at least 2 external, independent directors with veto authority; no conflicts of interest; lender and co-investor observers); (ii) numeric kill thresholds in table form (RTE ≥500 MW letter by Month 6 = 2027-04-17, ≥70% parcel optioned by Month 4 = 2027-02-17, ≥150 MW signed take-or-pay by Month 9 = 2027-07-17, ANSSI clearance pathway confirmed by Month 6 = 2027-04-17, ≥EUR 3B debt by Month 12 = 2027-10-17); (iii) voting rule (simple majority to continue, supermajority [two-thirds] to override a failed threshold); (iv) red team reporting (monthly pass/fail, direct to committee, zero development-team filtering); (v) dissent publication (quarterly to lenders, naming threshold failures and remediation options—continue, pivot, or kill). Escrow the first tranche (EUR 150M) in a trustee account and release only on committee authorization. This move costs zero capital but makes gates enforceable.</p>
<h3>2.4.D Consequence</h3>
<p>Without hardened governance, the project will burn through the EUR 750M Phase 0 budget despite unmet RTE, land, or tenant gates, because sunk cost and board inertia override stated conditions. The final decision at Month 12 (2027-10-17) will be to 'proceed with a smaller Phase 1' or 'pivot to split campus with revised timelines' rather than an honest kill. The result is either a stranded EUR 750M or a forced Phase 1 FID on inadequate evidence, risking an unfinanceable or operationally deficient 500 MW campus.</p>
<h3>2.4.E Root Cause</h3>
<p>The charter has not yet been drafted or signed. Development momentum and board inertia habitually override stated gates when USD billions are pending. The plan acknowledges this risk but does not move the committee formalization and threshold lock to Month 0 (2026-10-17), Hour 0 (today), where they belong. Current structure allows Month 12 (2027-10-17) gate to be renegotiated if USD 400M–750M of Phase 0 spend has already been committed.</p>
<h2>2.5.A Issue - RTE Grid Hosting Capacity Remains Uncontrolled and Timing Misaligned with Topology Decision</h2>
<p>The plan calls for an RTE preliminary letter by Month 6 (2027-04-17), but the topology decision (single square vs. split campus) is locked at Month 4 (2027-02-17)—two months before RTE answers. This creates a structural sequencing flaw: the decision to pursue a single 1 GW tranche depends on RTE written evidence of 1 GW capacity, yet that letter is not due until after topology is fixed. The default is forced to be split campus because RTE evidence will not exist, regardless of whether RTE actually supports 1 GW. Furthermore, RTE's response is entirely uncontrolled; no guarantee exists that RTE will commit above ~500 MW per node, making the ~1 GW kill threshold the primary feasibility risk.</p>
<h3>2.5.B Tags</h3>
<ul>
<li>gate-sequencing-error</li>
<li>uncontrolled-external-decision</li>
<li>grid-hosting-primary-kill-condition</li>
<li>timeline-mismatch</li>
</ul>
<h3>2.5.C Mitigation</h3>
<p>(i) File the RTE pre-engineering request in writing on Day 1 (Month 0, 2026-10-17, Hour 1) with explicit request for preliminary feasibility by Month 4 (2027-02-17)—not Month 6 (2027-04-17)—and pressure RTE to deliver within 8 weeks by citing national-strategic AI deployment importance (ANSSI/DGSI backing helps). (ii) If RTE cannot commit to Month 4 (2027-02-17) delivery, move the topology decision to Month 6 (2027-04-17) and accept a 2-month slip in all downstream milestones (land option letters, tenant conversations, permitting prep). (iii) Simultaneously, run a parallel worst-case plan: assume RTE offers only 250–500 MW per node and design the split-campus topology (3 nodes × 250 MW = 750 MW, with Cambrai as the anchor) independent of RTE's response. This removes the binary outcome (1 GW or fail) and gives the topology decision evidence of 'minimum viable grid' per node. (iv) Obtain signed commitment from RTE that any preliminary letter issued in Month 4–6 (2027-02-17 to 2027-04-17) is not binding on queue position, so a formal connection request filed later does not lose priority.</p>
<h3>2.5.D Consequence</h3>
<p>Without RTE written evidence, the topology decision will default to split campus by procedural default rather than technical merit. If RTE then offers 1 GW to a single Cambrai node in Month 6 (2027-04-17), the project will have already committed to a split-campus design and permitting structure, adding EUR 200M–500M redesign cost and 6–12 month schedule slip. Alternatively, RTE may offer &lt;500 MW (the primary kill condition), and the topology lock at Month 4 (2027-02-17) will have created committed costs for single-site land options and environmental baseline work that cannot be redeployed to other nodes. Either way, premature topology commitment costs EUR 150M–300M of Phase 0 spend and blows the 12-month gate timeline.</p>
<h3>2.5.E Root Cause</h3>
<p>The project assumed Month 4 (2027-02-17) topology decision based on 70% land optionability, but did not account for the fact that RTE's technical feasibility (the other topology driver) will not be available until Month 6 (2027-04-17). RTE is a slow, process-driven bureaucratic actor; preliminary opinions require 3–4 months of network modeling and stakeholder discussion. The plan treats RTE as if it will prioritize this project and respond within an 8-week initial phase.</p>
<h2>2.6.A Issue - Anchor-Tenant Demand Validation Relies on Letters of Intent, Not Binding Take-or-Pay—No Real Proof of Revenue</h2>
<p>The plan correctly states that 'LOIs do not count' and requires 'signed take-or-pay' for ≥30% of Phase 1 by Month 9 (2027-07-17). However, the strategic-decisions document and the feasibility assessment show no mechanism to distinguish between an LOI (non-exclusive, site-comparison tool) and a binding term sheet (exclusive, payment obligation, subject to SLA performance). Global hyperscalers and sovereign entities use LOIs to compare 10–20 European sites without disclosure. The plan has no evidence that any tenant exists with a signed LOI, let alone a binding term sheet. The gate requires 150 MW of signed 500 MW by Month 9 (2027-07-17); if only LOIs materialize, the project cannot proceed to Phase 1 FID, yet Phase 0 will have spent EUR 400M–600M on RTE, land, ANSSI, and permitting work.</p>
<h3>2.6.B Tags</h3>
<ul>
<li>demand-validation-gap</li>
<li>binding-commitment-missing</li>
<li>tenant-credit-risk</li>
<li>phase0-spend-without-demand-proof</li>
</ul>
<h3>2.6.C Mitigation</h3>
<p>(i) By Month 1 (2026-11-17), identify 3–5 anchor-tenant candidates (2–3 global hyperscalers with published capex plans in 2025–2028, 2–3 sovereign or EU-consortium users such as French State AI offices) and pre-brief them on the project via NDA-protected site overview. Record the outcome: 'expressed interest,' 'exploring further,' 'not interested,' or 'requesting specific terms.' (ii) For candidates showing 'exploring' or better, conduct a Month 2–3 (2026-12-17 to 2027-01-17) competitive-alternative survey: which other EU sites are they considering, what are the offered terms (power price, uptime SLA, latency), and what would lock this site ahead of rivals? (iii) Develop reservation-fee mechanics (propose EUR 10M–50M per 100 MW, paid before construction, credited to rent) and test the offer with the 1–2 most-credible tenants by Month 3 (2027-01-17). Record whether any tenant pays a reservation fee (hard evidence) or only agrees to an LOI (no commitment). (iv) For binding term sheets, specify in writing: capacity reserved (MW), lease term (5–10 years), power price (indexed or capped EUR/MWh), uptime SLA (99.5–99.95%, force-majeure carve-outs for curtailment/cooling outages), take-or-pay clause (tenant pays for reserved MW even if unused, except during force-majeure events). Get three law firms to confirm enforceability by Month 3 (2027-01-17). (v) By Month 9 (2027-07-17), target at least 150 MW of binding sheets signed, with reservation fees paid into escrow (further evidence of commitment). If only LOIs exist, explicitly flag this as a gate failure and trigger Phase 1 downsize (reduce Phase 1 target to match committed demand, e.g., 250 MW if only 250 MW is signed).</p>
<h3>2.6.D Consequence</h3>
<p>If only LOIs materialize by Month 9 (2027-07-17), lenders will refuse to underwrite Phase 1 EUR 5B–10B capex without proof of contracted revenue. The investment committee will face a choice: (i) downsize Phase 1 to 250–300 MW and wait for demand to grow, (ii) proceed to Phase 1 FID with 500 MW capacity but only 100–150 MW contracted (leaving 300–400 MW on-spec, at developer financial risk), or (iii) pause Phase 1 and re-market the campus. Options (ii) and (iii) are economically deficient and delay returns by 12–24 months. Phase 0 will have spent EUR 400M–750M on infrastructure without revenue certainty, risking a stranded asset if demand does not materialize.</p>
<h3>2.6.E Root Cause</h3>
<p>No anchor tenants have been pre-identified or pre-engaged. The plan assumes that 'parallel anchor-tenant conversations' will occur Months 1–9 (2026-11-17 to 2027-07-17), but provides no evidence that any tenant has expressed interest or agreed to even an LOI. The commercial-lead action is to 'issue standard term sheets by Month 2 (2026-12-17),' but term sheets are templates offered by the developer, not evidence of tenant appetite. Tenants respond to term sheets only when (i) they have a credible power or latency need, (ii) competitive alternatives are limited, and (iii) the site offers terms better than rivals. None of these have been established for this project.</p>
<hr />
<h1>3 Expert: Brownfield Remediation and Environmental Liability Counsel</h1>
<p><strong>Knowledge</strong>: Phase I and II environmental site assessments, soil and groundwater contamination (heavy metals, hydrocarbons, asbestos), liability allocation and seller indemnities, French environmental codes and ICPE permitting, escrow structures and long-term indemnity enforceability</p>
<p><strong>Why</strong>: Brownfield liability is the least quantifiable cost exposure (EUR 100M–400M if discovered late). Decision 8 and the Phase 0 milestones depend on bounding remediation exposure and allocating liability credibly between the developer, land seller and public bodies. A remediation specialist can design intrusive survey sequencing, validate whether the EUR 0–100M per-parcel cap is realistic, and structure indemnities that lenders will accept.</p>
<p><strong>What</strong>: Commission and oversee Phase II intrusive surveys (Months 1–3 = 2026-11-17 to 2027-01-17) to bound remediation cost on shortlisted parcels at Cambrai, Dunkirk and Valenciennes. Negotiate liability-transfer agreements with private owners and public bodies (Months 2–4 = 2026-12-17 to 2027-02-17), and establish a EUR 100M–300M Phase 1 reserve that is independently audited. Identify any historical contamination (ordnance, mining, asbestos) that could trigger long remediation timelines and cost overruns.</p>
<p><strong>Skills</strong>: Phase I/II environmental assessment, soil and groundwater remediation design, ICPE contamination reporting, liability indemnity drafting, escrow administration, French environmental regulation</p>
<p><strong>Search</strong>: Phase II environmental site assessment France, soil remediation data center, brownfield liability allocation, ICPE contamination</p>
<h2>3.1 Primary Actions</h2>
<ul>
<li>Lock the RTE topology decision mechanism by Month 2 (2026-12-17): Issue a dated, formal RTE pre-engineering request by Month 0 (2026-10-17); commission an independent RTE hosting-capacity audit (Month 1 = 2026-11-17); schedule a formal in-person RTE pre-submission meeting by Month 3 (2027-01-17) to obtain a written preliminary-feasibility opinion before the Month 4 (2027-02-17) topology gate. If RTE has not delivered a written opinion by Month 3 (2027-01-17), default to split-campus topology at Month 4 (2027-02-17) and reschedule the RTE recheck to Month 5 (2027-03-17). Document the RTE response and the investment committee's topology choice in writing; do not allow topology to shift during Phase 1 without a formal committee vote and lender dissent notification.</li>
<li>Develop a complete brownfield liability-allocation framework and template agreements by Month 2 (2026-12-17): Commission a French environmental law specialist to draft template indemnity and escrow agreements for both private sellers and public landowners. Define the 'Remediation Specification and Cost Cap (RSC)' process (Phase II data → site-specific remediation design → cost cap agreed and signed before title transfer). For public landowners, require a 'Certification of Remediation Responsibility (CRR)' allocating all pre-existing contamination to the public body. Fund a dedicated Phase 1 remediation reserve (EUR 100M–200M) held in third-party escrow. By Month 4 (2027-02-17), confirm that at least 70% of optioned parcels have either a signed RSC (private) or CRR (public) with a documented remediation cost ceiling; make this a hard Phase 0 gate requirement at Month 12 (2027-10-17). Do not proceed to Phase 1 FID unless remediation liability is fully allocated and funded.</li>
<li>Commission a rigorous thermal-design validation and PUE stress test by Month 0 (2026-10-17); lock the cooling-design decision by Month 4 (2027-02-17): Engage a thermal-engineering specialist immediately to model PUE vs. ambient temperature (range 15–35°C) using vendor dry-cooler performance curves and Hauts-de-France July–August weather normals. Test three rack-density scenarios (100, 150, 200 W/m²). If modelled PUE at 35°C exceeds 1.30 in the baseline scenario (150 W/m², typical AI density), trigger an immediate design review (Month 2–3 = 2026-12-17 to 2027-01-17): hybrid cooling with capped water use, density reduction to 100 W/m², or immersion-pilot cost accrual. Require lenders to approve the PUE forecast by Month 9 (2027-07-17); if lenders demand margin uplift or efficiency upgrades, fund those upgrades or reduce Phase 1 capacity and rework the financing model. Set a binding cooling gate at Month 12 (2027-10-17): forecast stabilized PUE must be at most 1.30 (or lenders must have pre-approved a higher PUE with margin adjustment), and Phase 1 DSCR must remain above 1.30x under the worst-case PUE scenario. Do not advance to Phase 1 FID if cooling performance is unvalidated or if DSCR falls below 1.30x.</li>
</ul>
<h2>3.2 Secondary Actions</h2>
<ul>
<li>Clarify the USD hardware financing scope and FX hedge strategy by Month 1 (2026-11-17): The canonical facts note 'OPEN DECISION: whether the user's EUR 5B–10B includes' USD GPU/TPU and networking hardware (EUR 1.5B–2.3B). Resolve this immediately: either exclude hardware from the EUR 5B–10B cap and finance it separately through tenants or a lessor (preferred, per the canonical facts), or include it and commit to a separate FX-hedging budget. If hardware is financed by tenants/lessor, develop standardized rack-interface specifications (power density, liquid-loop coupling) by Month 2 (2026-12-17) and include them in take-or-pay lease templates. If developer-side hardware procurement is required, lock a tenant-matched forward-contract and FX-hedge strategy by Month 3 (2027-01-17); hedge ratio 0.5–1.0, cost 0.5–2% per annum. Do not allow hardware to be purchased ahead of signed take-or-pay commitments.</li>
<li>Establish a formal contingency-decision framework if grid capacity or land assembly falls short by Month 3 (2027-01-17): Define in writing what the investment committee will do if (a) RTE offers only 250 MW at Cambrai, (b) at least 70% of single-square parcels cannot be optioned non-coercively, or (c) BrownField liability on &gt;30% of candidate parcels exceeds EUR 100M per site. Specific scenarios: 500 MW single-node at Cambrai, 750 MW split-campus (Cambrai 500 MW + Dunkirk 250 MW), 500 MW split (250 MW Cambrai + 250 MW Dunkirk), or 250 MW pilot (single node, Cambrai). For each scenario, prepare a capex and schedule estimate and a financing assumption. At Month 12 (2027-10-17) gate, the committee votes on which scenario to pursue for Phase 1; do not allow cost overruns or timeline slips to drive an unplanned downsize.</li>
<li>Develop a parallel ANSSI/DGSI engagement roadmap and security-design baseline by Month 1 (2026-11-17): Do not wait for Phase 1 FID to engage national-security authorities. Schedule the Month 0 (2026-10-17) confidential pre-submission meeting with ANSSI/DGSI; have the sponsor CEO and legal/security leads present a 10–15 page white paper covering tenant types, data residency, foreign co-investor structure, anticipated security posture and governance. Request ANSSI's initial reading by Month 1 (2026-11-17). Commission a French security consultant to draft a high-assurance security-design roadmap (baseline perimeter, cyber-OT separation, supply-chain vetting, personnel clearance) by Month 2 (2026-12-17); cost EUR 500K–1.5M. Share the roadmap informally with ANSSI by Month 3 (2027-01-17) to gather feedback. At Month 6 (2027-04-17), obtain a written ANSSI preliminary opinion confirming that formal security review can begin within 1 month of Phase 1 FID submission, with a target 12–18 month clearance timeline. If ANSSI signals a timeline &gt;18 months or blocking concerns, escalate to the investment committee at Month 6 (2027-04-17); do not lock anchor-tenant demand (which may be contingent on security clearance) until ANSSI confirms the pathway is viable.</li>
<li>Lock anchor-tenant take-or-pay mechanics and demand-validation process by Month 2 (2026-12-17): Develop standardized take-or-pay lease templates covering capacity (50–500 MW), term (5–10 years), reservation fee (EUR 10M–50M per 100 MW, credited to rent), power price (indexed or capped), SLAs (99.5–99.95% uptime), and curtailment exceptions. Distinguish binding term sheets from non-binding LOIs in writing; only binding sheets count toward the Phase 0 gate. Launch parallel conversations with 2–3 hyperscalers and 2–3 sovereign/EU anchors by Month 1 (2026-11-17). By Month 7 (2027-05-17), collect LOIs as market signals (do not announce them as demand commitments). By Month 9 (2027-07-17), execute binding term sheets for at least 300 MW (30% of 1 GW) with investment-grade or parent-guaranteed counterparties. If fewer than 300 MW is signed by Month 9 (2027-07-17), reduce Phase 1 target and defer Phase 2 until demand strengthens; do not proceed to Phase 1 FID with unmatched capacity.</li>
<li>Finalize the community-benefit agreement and stakeholder endorsement by Month 6 (2027-04-17): Establish a municipal liaison committee by Month 1 (2026-11-17) with mayors, regional councillors, farm representatives and NGOs; meet quarterly. Commission a social-impact study (Month 1 = 2026-11-17; EUR 300K–600K) interviewing farmers, residents and NGOs to identify and prioritize concerns. Draft the community-benefit agreement by Month 5 (2027-03-17) with specific EUR commitments (EUR 50M–150M to municipalities over Phases 1–2, EUR 15,000–25,000/ha relocation for displaced farmers, ecological restoration EUR 200M–300M, local employment EUR 10M–30M training, infrastructure upgrades EUR 10M–30M). Target signatures from 2 of 3 key municipalities by Month 9 (2027-07-17); make these signatures a Phase 0 gate requirement at Month 12 (2027-10-17). If 2 of 3 municipalities do not sign, escalate to the investment committee; social-license failure is a valid kill criterion.</li>
<li>Establish a water-authority engagement and dry-cooling validation pathway by Month 1 (2026-11-17): Commission a regional hydrological study (Month 1 = 2026-11-17; EUR 500K–1.2M) covering surface/groundwater availability, drought frequency, current industrial use and summer low-flow periods at candidate sites. By Month 4 (2027-02-17), obtain published dry-cooler performance curves from at least 4 vendors; conduct site-specific thermal modelling (Month 5 = 2027-03-17). By Month 6 (2027-04-17), obtain a written water-authority opinion from the DDT/DDTM and Agence de l'Eau Artois-Picardie confirming that closed-loop liquid cooling with dry coolers is permissible at 1 GW scale with no material impact on drinking water or drought response. If water authorities express concerns, budget remediation (sound barriers, cooler relocation) or trigger a hybrid-cooling design pivot (Month 7 = 2027-05-17 onward). Make the water opinion a Phase 0 gate requirement at Month 12 (2027-10-17).</li>
</ul>
<h2>3.3 Follow Up Consultation</h2>
<p>Next consultation should address: (1) RTE's actual connection-queue position and preliminary-feasibility timeline at candidate Hauts-de-France substations (Cambrai, Dunkirk, Valenciennes); (2) vendor dry-cooler performance curves and first-pass thermal-model output for the 35°C design-day scenario; (3) Phase II soil/groundwater contamination results from the top 2–3 candidate parcels and preliminary seller/public indemnity feedback; (4) anchor-tenant feedback from the Month 7–9 (2027-05-17 to 2027-07-17) binding-sheet negotiations (which tenants are moving toward commitment, and what specific conditions are blocking others); (5) municipal and farm-sector response to the draft community-benefit agreement (any blocking objections, desired EUR adjustments, or additional conditions); (6) ANSSI's informal feedback on the security-design roadmap and preliminary opinion on whether the foreign co-investor structure requires modification; (7) preliminary fiber-route audit results confirming at least 2 audited diverse paths per hub; (8) lender pre-commitments (debt appetite, margin, tenor, conditions) from at least 2 senior lenders by Month 9 (2027-07-17). At Month 12 (2027-10-17), the investment committee will vote on Phase 1 FID or pivot based on these eight domains; each domain must have clear evidence (pass/fail, not ambiguous) to support the decision.</p>
<h2>3.4.A Issue - Brownfield liability allocation is under-scoped and dangerously deferred</h2>
<p>The plan treats brownfield liability as a Phase 0 gate item (Month 6 = 2027-04-17) with Phase II surveys by Month 3 (2027-01-17), but does not specify how liability is actually allocated or enforced across Hauts-de-France's complex parcel matrix. The canonical facts state 'seller/public indemnity or escrow EUR 50M–250M' and 'Phase 1 reserve EUR 100M–300M', but do not address: (i) which counterparties will sign 10–15-year indemnities backing that escrow, (ii) creditworthiness of public bodies offering indemnities, (iii) what triggers remediation commencement and who pays if it overruns, (iv) how Phase I and Phase II data are reconciled into a final liability cap per parcel before option/purchase commitment, and (v) mechanism for handling contamination discovered during construction at depths below the surveyed 2-meter boundary.</p>
<h3>3.4.B Tags</h3>
<ul>
<li>liability_allocation_incomplete</li>
<li>escrow_enforceability_uncertain</li>
<li>post_survey_discovery_protocol_missing</li>
<li>public_body_credit_unvetted</li>
</ul>
<h3>3.4.C Mitigation</h3>
<p>By Month 2 (2026-12-17), commission a French environmental law specialist to draft a template liability-allocation agreement for both private sellers and public bodies. For private sellers: purchase-and-sale with recapture (if remediation exceeds Phase II estimate by &gt;20%, seller adds funds up to 1.5× estimate). Require Phase II data reconciliation into a final 'Remediation Specification and Cost Cap' (RSC) document signed by both parties before title transfer. For public bodies: written 'Certification of Remediation Responsibility' (CRR) allocating all pre-existing contamination to the public authority and requiring their written approval of any new remediation methods before Phase 1 construction. Fund a dedicated Phase 1 remediation reserve (EUR 100M–200M) in a third-party-controlled escrow. By Month 4 (2027-02-17), have final RSC or CRR on at least 70% of optioned parcels, tied to the environmental gate.</p>
<h3>3.4.D Consequence</h3>
<p>Without clear, signed liability allocation and a funded escrow, Phase 1 construction halts 3–6 months after discovery of unexpected contamination (e.g., deeper groundwater plume, asbestos in utility corridors, munitions residue). Remediation costs of EUR 100M–400M (per the canonical facts risk estimate) become a lender covenant breach, triggering acceleration and equity cure demands. Disputes with sellers or public bodies over 'pre-existing' vs. 'newly discovered' contamination consume 1–2 years of executive bandwidth and consume EUR 10M–50M in legal fees. Tenants delay capacity commitments pending remediation certainty. Phase 1 energization slips from Month 42 (2030-04-17) to Month 48+ (2030-10-17+), adding EUR 200M–500M in carrying cost and eroding RTE queue position.</p>
<h3>3.4.E Root Cause</h3>
<p>The plan conflates Phase 0 survey completion with Phase 0 liability gate closure, but does not detail the contractual path from 'Phase II complete' to 'indemnity signed and funded.' Public landowners (Dunkirk port, Cambrai municipal land) may resist binding indemnities or may have statutory limits on their ability to honor them. Sellers on private parcels may require insurance backstop or recapture clauses that conflict with the developer's long-term hold. The plan names the reserve (EUR 100M–300M) but leaves the allocation mechanism (holdback, escrow, third-party insurance) blank.</p>
<h2>3.5.A Issue - Dry-cooler PUE stress test is absent; hot-weather cooling failure is the hidden cost driver</h2>
<p>The plan states a PUE target of 1.15–1.25 and commits to 'Phase 0: modelled PUE above 1.30 on a 35°C design day triggers design review,' but the Phase 0 schedule (canonical facts) does not resource a rigorous thermal model until Month 5 (2027-03-17), and the water-authority opinion due Month 6 (2027-04-17) provides no guarantee that dry-cooler performance will be acceptable to lenders or tenants. The plan notes that 'hot-weather PUE may reach 1.35–1.5,' adding '5–15% peak grid load,' but does not quantify the revenue or DSCR impact, nor does it address what triggers the design pivot if this threshold is breached late.</p>
<h3>3.5.B Tags</h3>
<ul>
<li>cooling_pue_unvalidated</li>
<li>hot_weather_stress_case_missing</li>
<li>lender_requirement_undefined</li>
<li>thermal_design_review_late</li>
</ul>
<h3>3.5.C Mitigation</h3>
<p>By Month 0 (2026-10-17), engage a thermal-engineering firm (e.g., CLR Consulting, Thermal Design Group) to conduct a pre-Phase-0 PUE sensitivity model using historical Hauts-de-France weather (July–August peaks 32–35°C, 40–60% relative humidity) and published dry-cooler performance curves from at least 4 manufacturers (Thermax, Hydac, Modine, SPX Cooling). Test three scenarios: (i) 150 W/m² nominal rack density (typical AI), (ii) 200 W/m² aggressive packing, (iii) 100 W/m² conservative. Output: PUE vs. ambient temperature and vs. cooler area footprint. Set a hard design gate (Month 4 = 2027-02-17): if baseline scenario yields modelled PUE &gt;1.30 at 35°C, immediately explore hybrid cooling (indirect evaporative + dry, capped at 5 mm/yr water) or reduce Phase 1 density to 100 W/m² and recalculate capex. Require lenders to confirm (Month 9 = 2027-07-17) that forecast PUE of 1.28–1.32 is acceptable for debt tenor, or trigger a EUR 500M–1B cost mitigation plan (efficiency upgrade, density reduction, or hybrid cooling pilot cost).</p>
<h3>3.5.D Consequence</h3>
<p>If thermal validation is deferred to Month 5 (2027-03-17) and PUE is found to be 1.35–1.40 at 35°C, the design-review pivot (Month 6 = 2027-04-17 onward) consumes 2–4 months and adds EUR 200M–500M capex (hybrid-cooler retrofit, land acquisition for larger cooler area, or immersion-pilot sunk cost). Peak electrical load forecast rises by 5–15%, straining RTE curtailment assumptions and triggering load-shedding risk in hot years. Lenders demand a 100–150 bps margin uplift (EUR 100M–150M NPV cost) or refuse to advance unless efficiency measures are proven and funded. Tenants downgrade uptime SLAs from 99.95% to 99.5% or demand curtailment-discount pass-through that reduces lease revenue by EUR 50M–100M/yr. Phase 1 DSCR falls below the 1.30x lender minimum.</p>
<h3>3.5.E Root Cause</h3>
<p>Dry-cooler performance in Hauts-de-France's summer peak (35°C ambient, typical inland France in July–August) is dominated by air-side heat-exchanger approach temperature and fan power consumption. The plan assumes three-vendor benchmarking and site-specific modelling (Month 5 = 2027-03-17), but does not specify: (i) what vendor performance curves will be tested (only three manufacturers named: Thermax, Hydac, Modine; no confirmation they have committed demo units), (ii) tolerance for PUE &gt;1.30 before design reversal is required (the canonical facts say 'triggers review,' not 'triggers pivot'), and (iii) how lenders will underwrite debt if stabilized PUE is forecast at 1.28–1.30 when the project target is 1.15–1.25. Immersion cooling (50–100 MW pilot) is treated as 'optional' upside, but pilot failure costs EUR 50M–100M against uncertain demand.</p>
<h2>3.6.A Issue - RTE grid-hosting capacity gate is technically fragile and lacks contingency mechanics</h2>
<p>The plan designates RTE hosting capacity above ~1 GW as 'the primary kill test,' with the Phase 0 gate requiring 'RTE written preliminary feasibility letter for at least 500 MW within 36 months of the connection request, due by Month 6 (2027-04-17).' However, the canonical facts note that the RTE letter is 'uncontrolled until RTE signs' and that the topology decision must lock by Month 4 (2027-02-17)—two months before the RTE written evidence is due. This contradiction makes the topology choice (single square vs. split campus) a timing accident rather than evidence-based. Additionally, the plan does not address: (i) what happens if RTE offers only 250 MW at Cambrai and mandates a split-campus topology, (ii) how 'preliminary feasibility' differs from a firm connection offer and whether preliminary letters carry schedule or price commitments, (iii) the cost and timeline of grid-reinforcement co-funding (EUR 500M–1.5B, unquantified scope).</p>
<h3>3.6.B Tags</h3>
<ul>
<li>topology_gate_timing_incoherent</li>
<li>rte_preliminary_vs_firm_undefined</li>
<li>grid_reinforcement_cost_scope_open</li>
<li>contingency_if_rte_refuses_missing</li>
</ul>
<h3>3.6.C Mitigation</h3>
<p>By Month 0 (2026-10-17), issue a formal, dated RTE pre-engineering request (not email; certified mail with receipt) specifying: (i) 500 MW, 1 GW, 2 GW and 3 GW scenarios, each with maximum PUE and average load profile, (ii) desired energization windows (Months 42–48 = 2030-04-17 to 2030-10-17 for 500 MW Phase 1), and (iii) request for a preliminary feasibility response by Month 2 (2026-12-17) and a full prefeasibility study (including substation siting and network reinforcement scope/cost) by Month 5 (2027-03-17). Commission an independent RTE hosting-capacity audit (canonical facts: EUR 1M–2M) with a grid specialist who will verify RTE's claims through third-party network modelling. At Month 3 (2027-01-17), hold a formal RTE pre-submission meeting in person (RTE's primary grid office in Lille), presenting the Phase 0 topology scenarios and requesting a written preliminary opinion (not LOI, but a signed technical memo) on: (a) which node(s) can support 500 MW, (b) estimated timeline from connection request to energization per node, (c) annual curtailment allowance (propose max 10%, walk-away 15%), (d) developer's cost share for substation and transmission reinforcement, and (e) any conditions (BESS, demand-side flexibility, interruptible contracts) required. At Month 4 (2027-02-17), lock topology only if: RTE has provided the written preliminary opinion (if not, default split campus and set Month 5 = 2027-03-17 as the recheck date), and at least 70% of the chosen topology's parcels are optioned. Set a binding RTE gate at Month 12 (2027-10-17): a firm connection offer for at least 500 MW must be signed, or Phase 1 is reduced to the contracted MW RTE offers, or the project is paused until RTE capacity improves.</p>
<h3>3.6.D Consequence</h3>
<p>If RTE delivers a preliminary-feasibility response at Month 4 (2027-02-17) stating that only 250 MW can be accommodated at Cambrai (due to competing industrial loads or network constraints), and recommends a three-node split topology (Cambrai 250 MW, Dunkirk 250 MW, Valenciennes 250 MW), the single-square topology is retroactively invalidated. The investment committee faces a choice: (i) downsize Phase 1 to 250 MW at Cambrai (halving revenue and breaching tenant demand expectations), (ii) embrace the three-node split (adding EUR 250M–500M capex, 6–12 months to first energization, and splitting operations across three grid connections), or (iii) pivot to a different location entirely. If the choice is a split campus, Phase 0 has already consumed EUR 250M–400M in parcel options, surveys, and design work based on a single-square assumption that is now invalidated. The investment committee must choose between sunk-cost losses (write off EUR 200M–300M) or capital addendum (commit additional EUR 250M–500M). Without a pre-agreed contingency decision framework, this becomes a paralysis point that delays Phase 1 FID by 3–6 months and erodes RTE queue position to later applicants.</p>
<h3>3.6.E Root Cause</h3>
<p>The plan's internal timeline is misaligned: it locks the topology decision at Month 4 (2027-02-17) based on parcel optionability and a RTE written letter that is not due until Month 6 (2027-04-17). The resolution is to default to split campus at Month 4 (2027-02-17) and keep single-square alive 'only if RTE written evidence is already in hand,' but this presumes RTE will deliver its letter by Month 3 (2027-01-17)—a 3-month acceleration with no contingency if RTE's pre-engineering studies are incomplete. Moreover, the plan conflates 'preliminary feasibility' (an informal opinion that RTE can accommodate the load) with a 'firm connection offer' (a contract that locks capacity, price, curtailment terms and timeline). RTE standard timelines for multi-GW pre-engineering and network modelling often run 6–12 months beyond the initial request, and RTE's published queue position requests (e.g., at Haut-Picardie 400 kV substations) may already include competing loads from steel, refinery, hydrogen and data-center applicants.</p>
<hr />
<h1>4 Expert: Independent Investment Committee and Gate-Governance Architect</h1>
<p><strong>Knowledge</strong>: Megaproject investment gating, sunk-cost governance, numerical kill criteria and override procedures, lender and co-investor reporting, red-team commissioning, independent decision-making under uncertainty</p>
<p><strong>Why</strong>: Decision 5 (Gate Governance) is the structural lynch-pin that enforces the plan's skeptical tone and prevents sunk-cost pressure from overriding stated kill criteria. Without an independent investment committee and credible kill thresholds, the project will revert to speculative momentum. A governance specialist can charter the committee, lock numeric thresholds in writing by Month 2 (2026-12-17), and design the dissent-reporting and override procedure that makes gates enforceable rather than negotiable.</p>
<p><strong>What</strong>: Design and charter the independent investment committee (at least 2 external directors, lender and co-investor observers) by Month 1 (2026-11-17). Lock numeric kill thresholds for RTE, land assembly, anchor tenants, ANSSI, water and financing in writing by Month 2 (2026-12-17). Commission an external red team (EUR 2M–5M) to publish monthly pass/fail opinions independent of the development team, with findings reported directly to the committee and dissent disclosed to lenders.</p>
<p><strong>Skills</strong>: Megaproject governance, risk-committee charter and bylaws, numerical gate criteria design, sunk-cost discipline, lender/investor reporting, red-team management, independent decision authority</p>
<p><strong>Search</strong>: megaproject investment committee governance, kill criteria framework, independent gate authority, sunk cost override procedure</p>
<h2>4.1 Primary Actions</h2>
<ul>
<li>By Month 1 (2026-11-17), execute a signed investment committee charter specifying composition (≥2 external independent directors, lender observer, red-team lead), voting rules (two-thirds supermajority for override, single external-director veto power), numeric kill thresholds locked in writing (RTE ≥500 MW by Month 6 = 2027-04-17, ≥70% land optioned by Month 4 = 2027-02-17, ≥30% anchor-tenant take-or-pay by Month 9 = 2027-07-17, ANSSI pathway by Month 6 = 2027-04-17), and mandatory dissent-publication protocol to all lenders and co-investors within 5 business days of any gate vote with dissent recorded. Have external counsel and chief lenders review and approve the charter before signature. This is the enforcement mechanism that makes kill criteria binding rather than advisory.</li>
<li>Resequence the topology decision from Month 4 (2027-02-17) to Month 6.5 (2027-05-02), timed to land one week after RTE's written letter arrives (Month 6 = 2027-04-17). At Month 4 (2027-02-17), hold an 'interim topology check' confirming ≥70% of both single-square and split-campus parcel geometries are optionable in parallel; do not force a default pivot. When RTE's letter arrives at Month 6 (2027-04-17), use it as the decisive input for the Month 6.5 (2027-05-02) formal topology lock. If RTE's response is delayed beyond Month 6 (2027-04-17), extend the decision gate to Month 8 (2027-06-17) rather than guessing. Document the decision and rationale in writing to the investment committee before any design commitment is made.</li>
<li>By Month 9 (2027-07-17), deliver a detailed Phase 1 cost build-up that assigns every identified cost line (grid reinforcement, remediation, ecology, fiber, security, subsea) to either the EUR 5.0B base case, a contingency reserve with stated probability, or a risk-transfer mechanism (insurance, seller indemnity, public grant). Revise the Phase 1 ceiling upward to EUR 8.0B (for 500 MW) or downsize the scope to stay within EUR 10B total. Do not proceed to FID (Month 12 = 2027-10-17) without written agreement from lenders and co-investors on the full cost stack and its funding sources. If revised cost exceeds EUR 10B, propose a 375–450 MW downsized Phase 1 to fit within the ceiling.</li>
</ul>
<h2>4.2 Secondary Actions</h2>
<ul>
<li>Commission an independent RTE hosting-capacity audit by Month 1 (2026-11-17) from a grid-engineering specialist with no financial interest in the project. Require the auditor to verify RTE's technical feasibility claims through network modelling and to publish findings (anonymized for confidentiality if needed) by Month 9 (2027-07-17). This provides the investment committee with third-party validation of RTE's estimates and reduces reliance on RTE's self-assessment.</li>
<li>Draft and circulate the investment committee kill-threshold document by Month 2 (2026-12-17), specifying the exact decision rule for each threshold: e.g., 'RTE must provide a written preliminary feasibility letter confirming ≥500 MW available within 36 months of connection request; if the letter does not arrive by Month 6 (2027-04-17), the committee will request a formal status from RTE and, if no response by Month 7 (2027-05-17), will default to split-campus topology.' This removes ambiguity about what constitutes a 'pass' and when the trigger is pulled.</li>
<li>Establish a red-team monthly reporting cadence by Month 1 (2026-11-17), with the red-team lead reporting directly to the investment committee (not through the sponsor's project office). Require the red team to publish a one-page monthly summary for each gate criterion: (i) RTE hosting capacity status, (ii) land-optionability progress, (iii) anchor-tenant demand signal, (iv) permitting and ANSSI timeline status, (v) financing market appetite, (vi) overall risk trajectory. Each report should carry an explicit pass/fail or conditional-pass assessment. Disseminate these reports to lenders and co-investors monthly.</li>
<li>By Month 3 (2027-01-17), prepare a formal fallback and downsizing scenario analysis for each topology outcome: (i) single square stays viable if RTE confirms ≥1 GW and ≥70% parcel optioned; (ii) split-campus becomes the base case if RTE offers &lt;1 GW or &lt;70% of single-square parcel is optionable; (iii) 250–375 MW downsized Phase 1 is triggered if grid capacity, tenant demand or financing fall short of the 500 MW assumptions. For each scenario, calculate revised capex, timeline, and Phase 2 FID conditions. Present these scenarios to the investment committee by Month 4 (2027-02-17) so that Month 6.5 (2027-05-02) topology decision can reference pre-agreed downsizing rules rather than making them up under pressure.</li>
<li>Schedule formal gate-review meetings at Month 6 (2027-04-17), Month 9 (2027-07-17), and Month 12 (2027-10-17) with the full investment committee, lenders, and co-investors in attendance. At each meeting, present: (i) the red team's pass/fail opinion on each criterion, (ii) any dissent from external directors, (iii) revised cost and timeline estimates, (iv) trigger decisions (proceed, proceed conditionally, pause, downsize, cancel). Document the decision and any dissent in writing within 5 business days, and require all dissenting opinions to be shared with lenders. This creates a formal record of gate discipline and prevents post-hoc reinterpretation of threshold breaches.</li>
<li>Negotiate a formal standstill agreement with the primary lender by Month 3 (2027-01-17) that commits the lender to a written term sheet by Month 12 (2027-10-17), provided that all four gate criteria (RTE, land, tenants, ANSSI) receive a pass or conditional-pass. If any criterion receives an explicit fail (e.g., RTE cannot offer &gt;250 MW), the lender agrees to either downsize the loan to fit reduced scope or release the sponsor from commitment. This binds the lender to the gate discipline and prevents late-stage financing surprises.</li>
<li>Engage the co-investor consortium by Month 2 (2026-12-17) to confirm that each co-investor understands and accepts the kill thresholds and downsizing scenarios. Obtain written acknowledgment from each co-investor that Phase 1 equity will not be committed ahead of a formal pass from the investment committee, and that a conditional pass (e.g., RTE ≥500 MW but ≥1 GW unconfirmed) will trigger downsizing to fit available capacity, not force-feeding of contingency. This prevents political pressure from co-investors to override thresholds.</li>
</ul>
<h2>4.3 Follow Up Consultation</h2>
<p>In the next consultation, plan to discuss: (1) the final investment-committee charter and its approval by lenders and co-investors (target Month 1 = 2026-11-17); (2) the Month 4 (2027-02-17) interim topology check results and the evidence stack approaching the Month 6.5 (2027-05-02) topology lock; (3) the detailed Phase 1 cost build-up and revised ceiling, with lender and co-investor sign-off on the full cost stack by Month 9 (2027-07-17); (4) any RTE, ANSSI, tenant or financing surprises that emerge during Phase 0 and how they are being managed against the pre-agreed kill thresholds. If any gate criterion breaches the threshold between now and Month 12 (2027-10-17), escalate immediately to the investment committee and prepare a downsizing or cancellation recommendation, rather than allowing sunk-cost pressure to override the gates.</p>
<h2>4.4.A Issue - Investment Committee Charter and Gate Authority Are Not Yet Binding; Sunk-Cost Override Risk Is Unmitigated</h2>
<p>The plan calls for 'an independent investment committee separate from the development team' (Decision 5) with 'numeric kill thresholds' by Month 2 (2026-12-17), but the charter document does not exist and no external directors, voting rules, or dissent-reporting obligation has been signed. Without a formal, pre-signed charter with explicit override authority rules before capital drawdown begins, board-level inertia, sponsor momentum and sunk-cost pressure will routinely override stated thresholds. This is the single most common failure mode in mega-project gating.</p>
<h3>4.4.B Tags</h3>
<ul>
<li>gate-governance-not-binding</li>
<li>sunk-cost-discipline-missing</li>
<li>override-authority-undefined</li>
<li>charter-not-signed</li>
</ul>
<h3>4.4.C Mitigation</h3>
<p>Draft and sign the investment committee charter document before Month 1 (2026-11-17) first drawdown, specifying: (i) composition (minimum 2 external directors with no sponsor financial interest, chief lender representative, external red-team lead, observer role for co-investor); (ii) voting rule (simple majority for continuation, explicit two-thirds supermajority required for any gate override); (iii) numeric kill thresholds locked in writing (RTE ≥500 MW, ≥70% land optioned, ≥30% anchor-tenant take-or-pay, ANSSI pathway confirmed); (iv) veto right: any single external director can require a hold on drawdown pending written committee opinion; (v) dissent protocol: any gate vote with dissent is published to all lenders and co-investors within 5 business days, including the dissenting director's opinion in full; (vi) red-team reporting: monthly pass/fail opinions delivered directly to the committee, not to the sponsor's office. Have external counsel and lenders review the charter before signature. This is non-negotiable for credible gating.</p>
<h3>4.4.D Consequence</h3>
<p>If the committee charter is not signed before Month 1 (2026-11-17) drawdown (EUR 150M tranche 1), the sponsor and co-investors retain de facto control over gate decisions. When evidence at Month 12 (2027-10-17) is ambiguous (e.g., RTE letter says '500 MW possible but with 20% curtailment'), the board pressure to proceed with Phase 1 will override the stated 10% curtailment threshold, and lenders and co-investors will discover too late that they have no enforceable kill authority. A Phase 1 FID forced through weak gates risks EUR 2B–5B loss if demand or grid fails post-commitment.</p>
<h3>4.4.E Root Cause</h3>
<p>The plan assumes gate discipline will be self-enforcing once stated, but does not require the committee charter, voting rules, or dissent protocols to be drafted, negotiated and signed before Phase 0 capital is released. Sponsors routinely treat 'kill criteria' as guidelines rather than law. The investment committee exists in the plan but not yet in reality, and its authority to block Phase 1 FID depends on external directors and supermajority override rules that have not been written or agreed.</p>
<h2>4.5.A Issue - Topology Decision Timing Flaw: Month 4 (2027-02-17) Decision Locked Before Month 6 (2027-04-17) RTE Letter Arrives</h2>
<p>The plan calls for the topology decision (single 161 km² square vs. split-campus) to be locked at Month 4 (2027-02-17), but the RTE written preliminary feasibility letter (the decisive input) is not due until Month 6 (2027-04-17). This timing is backwards: the decision is forced two months before the main evidence arrives. The plan acknowledges this weakness ('split campus is the default at Month 4 = 2027-02-17 and the single square can be kept alive only if RTE written evidence is already in hand'), but does not fix it. In practice, if RTE has not replied by Month 4 (2027-02-17), the default to split-campus forces Phase 0 redesign and replanning without evidence that a single square was truly infeasible.</p>
<h3>4.5.B Tags</h3>
<ul>
<li>topology-decision-premature</li>
<li>evidence-timeline-misaligned</li>
<li>rte-response-uncontrolled</li>
<li>default-pivot-untested</li>
</ul>
<h3>4.5.C Mitigation</h3>
<p>Resequence the topology decision gate: push the formal topology lock to Month 6.5 (2027-05-02), timed to land one week after the RTE letter is due (Month 6 = 2027-04-17). Call the Month 4 (2027-02-17) event a 'topology interim check' only, where parcel optionability (≥70% non-coercive assembly) is confirmed for both single-square and split-campus geometries in parallel. Do not force a default; instead, issue a statement: 'Single-square design continues at risk pending RTE response; split-campus designs in parallel.' When RTE's written letter arrives at Month 6 (2027-04-17), use it immediately to inform the Month 6.5 (2027-05-02) formal decision. This preserves flexibility and avoids a false commitment to split-campus before the evidence is in hand. If RTE response is delayed beyond Month 6 (2027-04-17), extend the decision gate to Month 7 (2027-05-17) or Month 8 (2027-06-17) rather than guessing.</p>
<h3>4.5.D Consequence</h3>
<p>If RTE delays or sends a conditional response (e.g., '500 MW yes, but 1 GW contingent on the 2028 reinforcement'), the Month 4 (2027-02-17) decision rule forces a split-campus pivot without evidence that a single square would have been rejected. This adds EUR 250M–500M capex and 6–12 months of redesign cost at a point when land options and permitting pre-work are already underway, increasing sunk cost before the real gate (Month 12 = 2027-10-17) closes. Worse, if RTE's letter does arrive on time with firm 1 GW confirmation, the split-campus default may have already been announced, politicizing the reversal and eroding credibility with municipalities and landowners.</p>
<h3>4.5.E Root Cause</h3>
<p>The Month 4 (2027-02-17) date was set to allow Phase 0 cost containment and design lock, but the RTE response timeline (which is uncontrolled and often takes 4–8 months for preliminary hosting-capacity opinions) was not built into the decision gate. The plan treats RTE's written letter as a binary pass/fail, but utilities rarely issue firm letters on schedule. A conditional or partial response (e.g., 'we can study 500 MW but full 1 GW is in the queue and unresolved') will force ambiguous judgment at Month 4 (2027-02-17), and the default-to-split-campus rule may trigger prematurely.</p>
<h2>4.6.A Issue - Phase 1 Budget Ceiling Headroom Is Overcommitted; Stacked Contingent Add-Ons Total EUR 1.55B–4.2B Against Only EUR 5B Available Headroom</h2>
<p>The Phase 1 budget plan assumes EUR 5B–10B total envelope, with the 500 MW base case at EUR 5.0B. However, identified contingent cost lines (grid co-funding EUR 0.5B–1.5B, brownfield remediation EUR 0.1B–0.4B, ecological compensation EUR 0.2B–0.3B, fiber build-out and submarine EUR 0.2B–0.6B, split-campus premium EUR 0.25B–0.5B, permitting and ANSSI review delay carrying cost EUR 0.2B–0.5B) total EUR 1.55B–4.2B. These overlap and are not fully funded. If the stacked add-ons land in the middle (EUR 2.8B), the 500 MW case rises to EUR 7.8B—still under EUR 10B, but it consumes the entire headroom and leaves zero contingency for hard-cost overruns, financing cost inflation, or security upgrades. The plan shows awareness of this ('stacked contingent add-ons on 500 MW are EUR 1.55B–4.2B, giving EUR 6.55B–9.2B, still under EUR 10B but overlapping and unfunded') but has not funded the exposure.</p>
<h3>4.6.B Tags</h3>
<ul>
<li>budget-headroom-overcommitted</li>
<li>contingency-unfunded</li>
<li>cost-line-overlap-unresolved</li>
<li>ceiling-breach-risk</li>
</ul>
<h3>4.6.C Mitigation</h3>
<p>By Month 9 (2027-07-17), deliver a detailed Phase 1 cost build-up that separates the EUR 5.0B campus company base into: (i) committed cost lines with ≤5% uncertainty (shell, power connection, main cooling loops, primary fiber to campus edge, perimeter fence): target EUR 4.0B–4.5B; (ii) contingent-but-likely cost lines (grid reinforcement co-share, Phase II remediation, main substation upgrade, secondary fiber routes, ecological mitigation): target EUR 0.8B–1.5B with a 60% probability of occurrence; (iii) low-probability, high-impact exposures (contamination discovery, ANSSI security retrofit, long-haul subsea build, major permitting delay): target EUR 0.2B–0.5B with a 20–30% probability. Assign each line a funding source: base capex (lender + equity), contingency reserve (equity only), or risk transfer (insurance, seller indemnity, public-body grant). Fix a revised Phase 1 ceiling at Month 9 (2027-07-17) (proposed: EUR 8.0B for 500 MW to cover committed + 60% of contingent, still leaving headroom within the EUR 10B user ceiling). Do not proceed to FID without this clarity; if the revised ceiling exceeds EUR 10B, downsize Phase 1 to EUR 7B–8B total (375–450 MW) rather than proceeding with unfunded cost.</p>
<h3>4.6.D Consequence</h3>
<p>If the Phase 1 FID decision is made at Month 12 (2027-10-17) with lenders and co-investors assuming EUR 5B + a small contingency, but the actual cost stack during Phase 1 execution rises to EUR 7B–8B due to RTE reinforcement demands, subsurface surprises, and fiber route complications, the project will face a funding gap mid-construction. This triggers either (i) value-destructive cost cuts (delayed substation upgrades, reduced security, deferred fiber redundancy), (ii) equity top-ups (diluting returns and straining co-investor patience), or (iii) delay and refinancing (pushing energization by 12–24 months and raising carrying cost). A Phase 1 FID that does not account for the full cost stack is not credible to lenders or co-investors.</p>
<h3>4.6.E Root Cause</h3>
<p>The EUR 5B–10B envelope was set in the user constraints as a top-line budget, but the Phase 0 feasibility work has identified many cost items that are not in the EUR 5.0B base (which covers shell, power, cooling, fiber to the campus perimeter, hardened perimeter). Grid reinforcement co-funding, contamination remediation, ecological compensation, and build-out of submarine or long-haul fiber are real costs that are treated as contingent but not explicitly funded. The plan accounts for them in ranges ('EUR 500M–1.5B' for grid; 'EUR 200M–300M' for ecology) but does not assign them to a funding source or decide whether they sit inside or outside the EUR 5B base.</p>
<hr />
<h1>5 Expert: Fiber and Digital Infrastructure Route Strategist</h1>
<p><strong>Knowledge</strong>: Long-haul fiber deployment, route-diversity auditing, subsea-cable consortia, dark-fiber economics, cross-border interconnect landing points, latency modeling for tightly coupled training clusters</p>
<p><strong>Why</strong>: Fiber route diversity (Decision 12) is the hidden single point of failure for a distributed campus. Hidden shared ducts, bridges or landings can collapse claimed resilience. The plan requires at least 2 audited physically separate routes per hub by Month 9 (2027-07-17), and landing-point concentration is a specific risk. A fiber specialist can audit carrier claims, model inter-node dark-fiber cost and latency, and validate whether the 50 ms round-trip tolerance for training workloads is realistic.</p>
<p><strong>What</strong>: Audit the physical routes of candidate carriers' offers to Paris, London, Brussels, Amsterdam and Frankfurt, confirming true duct-level separation and no shared bridges or landing facilities. Estimate developer cost per route-km for owned dark fiber along rail, canal or pipeline corridors (propose EUR 500K–2M per km). Model 50 ms maximum round-trip latency between Cambrai, Dunkirk and Valenciennes nodes and confirm whether tightly coupled training spanning multiple nodes is feasible or if workloads must be node-local.</p>
<p><strong>Skills</strong>: Fiber route auditing, subsea-cable landing negotiation, dark-fiber procurement and ownership, cross-border interconnect design, latency and jitter modeling, carrier SLA enforcement</p>
<p><strong>Search</strong>: long-haul dark fiber France UK Belgium, subsea cable consortium Europe, landing point resilience, fiber route audit</p>
<h2>5.1 Primary Actions</h2>
<ul>
<li>By Month 1 (2026-11-17), commission a detailed third-party fiber-route audit (Telegeography or equivalent) covering duct-level diversity, shared-facility inventory, and alternative-corridor availability for all routes from Cambrai and Dunkirk to Paris, London, Brussels, Amsterdam, Frankfurt, and Calais subsea landing; budget EUR 100K–200K and require final report by Month 3 (2027-01-17).</li>
<li>By Month 1 (2026-11-17), launch parallel subsea-cable-consortium audit and non-binding capacity inquiry to at least 2 consortia serving Calais, Dunkirk, and cross-Channel UK landings; identify data-residency constraints for sovereign tenants; target binding capacity reservation (20–40 Tbps for Phase 1) by Month 6 (2027-04-17) to match first-block energization timeline.</li>
<li>By Month 2 (2026-12-17), conduct detailed tenant-requirements interviews with target hyperscalers and sovereign-AI cohort (Microsoft, Google, Meta, French State AI, CEPI) documenting cluster-size, intra-cluster latency tolerance, and federation feasibility; publish binding latency envelope (10 ms for training, 50 ms for inference, force-majeure &gt;4 hours) in the tenant term-sheet template by Month 2 (2026-12-17).</li>
<li>By Month 4 (2027-02-17), tie the topology decision (single square vs. split campus) to a formal latency and landing-point feasibility assessment; if split campus is chosen and anchor-tenant latency requirement is &lt;10 ms, escalate to the investment committee with a revenue-adjustment note (estimated 20–30% reduction from inference-only positioning) and a EUR 300M–500M inter-node dark-fiber or subsea-hop contingency cost.</li>
<li>By Month 9 (2027-07-17), deliver verified fiber-route maps and subsea-capacity confirmations (not just LOIs) to the investment committee as binding evidence for the Month 12 (2027-10-17) fiber gate; include contractual clauses in all carrier agreements requiring disclosure of shared facilities and annual audit rights; if landing-point concentration exceeds 25% on any single facility, trigger a design review and budget a backup dark-fiber route.</li>
</ul>
<h2>5.2 Secondary Actions</h2>
<ul>
<li>Model latency and packet-loss implications for each split-campus pair (Cambrai–Dunkirk, Cambrai–Valenciennes, both simultaneously) under normal operation and under single-route-failure scenarios; share results with anchor-tenant engineering teams during Month 2–3 (2026-12-17 to 2027-01-17) conversations to validate the 50 ms tolerance.</li>
<li>Negotiate long-term dark-fiber options (not owned, but reserved with build-out rights) along existing transport corridors (rail, canal, pipeline) from Cambrai and Dunkirk to Paris, London, and Benelux hubs; secure corridor access agreements by Month 6 (2027-04-17) so the campus is not dependent on carrier-controlled ducts.</li>
<li>Establish a fiber-route contingency reserve of EUR 150M–300M (estimate) in the Phase 1 budget cap to cover unplanned dark-fiber builds or subsea-hop costs if carrier-provided diversity is found to be unacceptable during final design (Month 18–24 = 2028-04-17 to 2028-10-17).</li>
<li>Create a cross-functional fiber-working group (campus operator, carriers, subsea consortia, tenants) by Month 2 (2026-12-17) to meet quarterly and review actual duct-utilization, shared-facility risks, and backup-route feasibility; publish a monthly fiber-status report to the investment committee.</li>
<li>Audit all carrier-provided SLAs (uptime, restoration time, force-majeure clauses) for consistency with tenant requirements; if a carrier SLA specifies &gt;4 hours restoration time or includes carrier-wide shared-duct force-majeure, require backup capacity (dark fiber or secondary carrier) or accept a lease-price discount (EUR 5M–20M per 100 MW annually, estimate) to reflect the reduced reliability.</li>
</ul>
<h2>5.3 Follow Up Consultation</h2>
<p>At the next consultation (Month 2 = 2026-12-17), bring the completed tenant-requirements table (latency tolerance vs. workload type, cluster-size range, federation feasibility) and the preliminary subsea-consortium findings (landing points, capacity, booking timelines, data-residency constraints). Review the draft fiber-route audit for completeness and duct-level detail; confirm that at least two independent carrier-neutral landing points are being evaluated for each cross-border route. Discuss the topology-latency trade-off: if anchor tenants need &lt;10 ms intra-cluster connectivity, assess whether a single-node Cambrai-only design is preferable to a split campus, or whether the project should accept inference-only revenue and adjust the financial model. Clarify the subsea-capacity-booking timeline: if consortia slots fill up 18–36 months in advance, the capacity inquiry must be filed no later than Month 3 (2027-01-17) to secure Phase 1 activation. Finally, review the fiber-contingency budget and confirm that EUR 150M–300M is available in the Phase 1 cap to cover unplanned dark-fiber or subsea-hop costs without breaching lender covenants.</p>
<h2>5.4.A Issue - Fiber route diversity strategy lacks physical audit rigor and landing-point concentration risk is underestimated</h2>
<p>The plan assumes 'at least 2 physically separate, audited routes' by Month 9 (2027-07-17) but does not specify how that audit is conducted or who certifies duct-level separation. Carrier marketing claims of 'diverse routes' routinely collapse at shared conduits, river crossings, bridges or landing facilities—a single backhoe cut near Brussels or Calais eliminates the claimed diversity. The landing-point gate (at most 25% per landing) is reasonable but unenforceable without contractual commitment. The plan names Paris, London, Brussels, Amsterdam, Frankfurt, Marseille and subsea routes but does not address the latency or fiber-cut probability between Hauts-de-France and each hub, nor does it define which route serves which tenant class (hyperscaler, sovereign, inference).</p>
<h3>5.4.B Tags</h3>
<ul>
<li>fiber-route-diversity</li>
<li>landing-point-risk</li>
<li>single-point-of-failure</li>
<li>carrier-audit-gap</li>
</ul>
<h3>5.4.C Mitigation</h3>
<p>By Month 1 (2026-11-17), commission a detailed fiber-route audit from a neutral third party (propose Telegeography or equivalent) covering: (i) duct-level maps and shared-facility inventory for routes from Cambrai and Dunkirk to Paris, London, Brussels, Amsterdam, Frankfurt and Calais subsea landing; (ii) probability of joint-trench or shared-bridge sections; (iii) availability of alternative conduits or fiber-lay corridors for each route pair. By Month 3 (2027-01-17), produce a route-diversity map showing which route serves which tenant and what failure modes (cut, landing outage, carrier bankruptcy) reduce capacity below tenant SLAs. Include a contractual clause in carrier agreements requiring disclosure of all shared facilities and annual audit rights. Consider co-investing in 1–2 dedicated dark-fiber builds (e.g., Cambrai–Paris along rail, Dunkirk–Brussels along canal) if carrier audit reveals unacceptable shared-duct risk. Document all route dependencies in the risk register, with contingency fiber-build cost (EUR 100M–300M per 500 km route, estimate) and timeline (18–30 months, estimate).</p>
<h3>5.4.D Consequence</h3>
<p>Without duct-level audit and contractual enforcement, the project risks a single subsea-landing outage (e.g., cable cut near Calais, carrier facility failure) that silences a significant tenant cluster for 6–24 hours. For tightly coupled AI training, even a few hours of latency loss or packet loss forces job replication and can lose a week of training progress. Tenants will refuse to sign take-or-pay unless the fiber SLA is 99.99%+ uptime with restoration &lt;4 hours; a shared-duct failure preventing that forces penalty clauses (EUR 20M–100M annual, estimate) or triggers lease termination. Lenders similarly demand proof of route diversity before debt close. Late discovery of shared conduits during Phase 1 design forces costly reroutes and delays first-block energization by 6–12 months. The plan's Month 9 (2027-07-17) fiber gate is unenforceable without this.</p>
<h3>5.4.E Root Cause</h3>
<p>Fiber connectivity is treated as a secondary lever in the strategic-decisions list, below grid and tenant anchors, so the plan defers detailed route engineering to Phase 1. However, fiber diversity is a prerequisite for multi-gigabit clusters and for resilience claims that tenants and lenders expect. Carriers do not volunteer duct separation data, and shared failures (conduit, bridge, landing) are the most common outage cause in European data-center interconnect. The plan's audit specification is vague ('no shared duct, bridge or landing') but lacks the contractual, physical and operational teeth to enforce it.</p>
<h2>5.5.A Issue - Inter-node dark-fiber and subsea-cable landing dependencies are not evaluated against cluster-size tolerance and latency envelope is unvalidated</h2>
<p>The plan proposes a 50 ms maximum round-trip latency tolerance for split-campus training workloads (Cambrai–Dunkirk or Cambrai–Valenciennes), but this tolerance is not derived from tenant specifications. Published AI training clusters (NVIDIA, Azure, Google TPU) tolerate 1–5 ms intra-rack and 10–20 ms intra-zone latency for synchronous training; 50 ms is typical only for batch inference or fine-tuning, not for large-scale distributed training. If the plan's anchor tenants require &lt;10 ms for training, split campus becomes infeasible without dedicated subsea repeater hops or private-network switching, adding EUR 200M–500M (estimate) and extending Phase 0 by 6–12 months. The plan also does not specify which landing (e.g., Calais vs. UK east coast) serves which inter-node path, or what happens if a subsea-landing facility is unavailable during peak tenant demand.</p>
<h3>5.5.B Tags</h3>
<ul>
<li>inter-node-latency</li>
<li>subsea-landing-dependency</li>
<li>cluster-size-validation</li>
<li>training-vs-inference-mismatch</li>
</ul>
<h3>5.5.C Mitigation</h3>
<p>By Month 2 (2026-12-17), conduct detailed tenant-requirements interviews with the target hyperscaler and sovereign-AI cohort (Microsoft, Google, Meta, French State AI office, EU CEPIs), documenting: (i) largest single-cluster size and intra-cluster latency requirement (propose table of latency tolerance vs. training workload type); (ii) whether split-campus federation is acceptable or whether tenants require contiguous infrastructure; (iii) preferred inter-site link capacity and failover expectations. By Month 3 (2027-01-17), publish a latency and topology-feasibility table showing which split-campus pairs (Cambrai–Dunkirk, Cambrai–Valenciennes, both pairs simultaneously) meet which tenants' cluster requirements, and mark any pairing that requires &lt;15 ms as high-risk (dependent on dedicated subsea or private-network hops). Lock a binding latency envelope (proposed: 10 ms for training, 50 ms for inference, force-majeure exceptions for landing outages &gt;4 hours, estimate) into the tenant term-sheet template by Month 2 (2026-12-17). If anchor-tenant latency is &lt;10 ms and split campus is the default at Month 4 (2027-02-17), escalate to the investment committee with a feasibility note: either revert to single square (if land and RTE support it) or accept that split campus supports inference-dominant tenants only (lower revenue and valuation, estimate 20–30% reduction).</p>
<h3>5.5.D Consequence</h3>
<p>If anchor tenants require &lt;10 ms intra-cluster latency and split campus is imposed at Month 4 (2027-02-17), the project's revenue assumption changes from EUR 550M/year (mixed training and inference) to EUR 385M–440M/year (inference only, estimate 20–30% discount). Debt service on EUR 3B remains EUR 299M, so DSCR falls from 1.34x (stable) to 1.20x–1.28x, below the lender minimum of 1.30x. A second scenario: inter-node dark fiber or subsea-hop costs EUR 300M–500M (estimate) and extends Phase 0 by 6–12 months, breaching the EUR 750M Phase 0 cap and the Month 12 (2027-10-17) gate. Tenants may refuse to commit take-or-pay if latency SLA is uncertain, pushing them to competing European sites (Ireland, Netherlands, Germany) with established subsea-landing diversity. Late discovery that 50 ms is infeasible forces a downsize to a single-node 500 MW (Cambrai or Dunkirk only) and eliminates the 1–3 GW growth plan, capping the addressable market to about EUR 550M/year.</p>
<h3>5.5.E Root Cause</h3>
<p>The topology decision (single square vs. split campus) was chosen at Month 4 (2027-02-17) before tenant cluster-size and latency requirements are known from signed leases (Month 9 = 2027-07-17). The plan assumes 50 ms round-trip is acceptable but does not validate this with hyperscaler engineering teams or with the sovereign-AI anchor consortium. Subsea-cable routing and landing-point capacity planning require 12–18 months of consortium negotiation and capacity booking, so a late latency requirement change forces topology redesign and subsea-contract renegotiation at high cost.</p>
<h2>5.6.A Issue - Subsea-cable consortium participation and landing-point capacity are treated as passive and uncontrolled; the plan lacks a proactive subsea-cable strategy</h2>
<p>The strategic-decisions document briefly mentions 'co-invest with regional operators and a subsea-cable consortium' as an option, but the main plan does not detail which subsea-cable consortia or landing facilities are relevant to Hauts-de-France, or what capacity is currently available on routes to UK, Ireland, Scandinavia and transatlantic hubs. The region's primary landing points are Calais (France Telecom) and possibly Dunkirk (industrial port), but the plan does not audit which consortia serve them, what their capacity-booking timelines are (typically 18–36 months for new consortiums), or what happens if capacity is unavailable during Phase 1 energization. The plan also does not address cross-border landing dependencies: a London-bound route needs both a French landing and a UK landing, and if one is saturated, the entire route fails regardless of the other. Sovereign-AI tenants may require subsea cables with data-residency guarantees (no US-jurisdiction landing) that limit the available consortia to EU–EU or EU–UK pairs only.</p>
<h3>5.6.B Tags</h3>
<ul>
<li>subsea-cable-consortium</li>
<li>landing-point-capacity</li>
<li>cross-border-gateway</li>
<li>capacity-booking-timeline</li>
</ul>
<h3>5.6.C Mitigation</h3>
<p>By Month 1 (2026-11-17), commission a subsea-cable-consortium audit (propose TeleGeography or equivalent) covering: (i) all active and planned consortia landing at Calais, Dunkirk, Marseille and cross-Channel UK points (Dover, Folkestone, Shetland); (ii) available capacity per landing and pre-booking timeline (propose 18–36 months standard); (iii) data-residency clauses and routing restrictions for sovereign tenants; (iv) cost per Tbps and per landing; (v) European competition on London, Amsterdam and Frankfurt routes, with pricing benchmarks. By Month 4 (2027-02-17), submit a non-binding capacity inquiry (NBCI) to at least 2 subsea consortia serving the target landing points, confirming the campus as a potential anchor customer for Phases 1–2 (at least 100 Tbps total capacity by Phase 2). By Month 6 (2027-04-17), negotiate a binding capacity reservation (not a contract, but a booked slot) for Phase 1 (20–40 Tbps proposed, estimate) with a target activation date aligned to first-block energization (about Months 42–48 = 2030-04-17 to 2030-10-17). If no consortium landing is available at Calais or Dunkirk before Phase 1 energization, default to leasing capacity from existing carrier landings (TeleGeography, for example, shows several France–UK pairs at Calais and Marseille) and accept a 20–50% cost premium (estimate) and a shared-duct risk that reduces the fiber gate score.</p>
<h3>5.6.D Consequence</h3>
<p>If subsea-capacity booking is delayed to Phase 1 design (Month 12 = 2027-10-17 or later), the project risks missing a consortium pre-booking window and forcing a 12–18 month wait for the next available slot. This delays first-block cross-border traffic by 18–30 months and forces tenants to route via existing carrier facilities (lower capacity, higher cost, shared-duct risk), reducing the tenant value proposition and lease prices by an estimated EUR 10M–30M per year (estimate 2–5% of lease revenue). For a split-campus design, a second independent subsea route (e.g., Dunkirk–Benelux) is required; the absence of a proactive consortium strategy means the Dunkirk node operates in isolation for 12–24 months post-energization, limiting its tenant pool to those not needing immediate international connectivity (inference and batch processing only, lower revenue). A sovereign-AI tenant with data-residency requirements (e.g., no US-jurisdiction landing) may find that the only compliant routes (EU–EU and EU–UK via non-US operators) are oversubscribed, forcing the tenant to a competing site (Germany, Ireland). The Phase 1 fiber gate (Month 9 = 2027-07-17) cannot be passed without confirmed subsea capacity, so delay of the consortium inquiry to Month 6 (2027-04-17) puts the entire gate at risk 6 weeks before the deadline.</p>
<h3>5.6.E Root Cause</h3>
<p>Subsea-cable capacity planning is delegated to Phase 1 design ('Marseille and subsea added by Phase 2'), treating it as secondary infrastructure. However, subsea capacity booking is the longest-lead item in the fiber strategy: consortia are pre-committed 18–36 months before activation, and landing-point permits can take 12–24 months. A split-campus design with Dunkirk as a secondary node may need an independent subsea route (Dunkirk–UK, Dunkirk–Benelux), which is not included in any current consortium. The plan also does not distinguish between carrier-neutral landings (competitive capacity, lower cost) and carrier-owned landings (restrictive terms, higher cost), so the final subsea-cost assumption remains unvalidated.</p>
<hr />
<h1>6 Expert: Regional Stakeholder and Municipal Finance Facilitator</h1>
<p><strong>Knowledge</strong>: French municipal and prefectural governance, land-use negotiations with elected bodies, community-benefit agreement structuring, farm-sector engagement (FNSEA, Confédération Paysanne), industrial redevelopment narratives in post-steel regions, cultural and social-license risk in industrial transitions</p>
<p><strong>Why</strong>: Permitting and social license (Decision 4) and land assembly (Decision 9) require sustained engagement with municipalities, farm unions, NGOs and residents. The plan targets written support from 2 of 3 key municipalities by Month 12 (2027-10-17), and a community-benefit package of EUR 50M–150M must be structured and signed. A municipal-relations specialist can orchestrate the liaison committee, manage farm-sector concerns and validate whether the proposed benefit package is credible and sufficient to overcome organized opposition.</p>
<p><strong>What</strong>: Establish and chair the municipal liaison committee by Month 1 (2026-11-17) with mayors, farm representatives and NGOs. Commission and present the social-impact study (Month 4 = 2027-02-17). Draft and negotiate the community-benefit agreement (Months 5–9 = 2027-03-17 to 2027-07-17) with binding EUR commitments. Target signatures from 2 of 3 municipalities by Month 9 (2027-07-17). Identify organized opposition risks (e.g., specific farm holdouts or NGOs) and mitigation strategies.</p>
<p><strong>Skills</strong>: Municipal consensus-building, agricultural-sector negotiation, community-benefit structuring, cultural narrative and reindustrialization messaging, NGO engagement, social-impact assessment facilitation</p>
<p><strong>Search</strong>: French municipal land negotiations, FNSEA agricultural compensation, community benefit agreement industrial project, regional reindustrialization</p>
<h2>6.1 Primary Actions</h2>
<ul>
<li>By Month 1 (2026-11-17), issue formal written RFP to RTE for a phase-of-life hosting-capacity assessment covering 250 MW, 500 MW, 1 GW and 2 GW tranches at Cambrai, Dunkirk, Valenciennes and Saint-Omer substations, with committed timeline (target Month 5 = 2027-03-17) for RTE's preliminary opinion. Simultaneously commission an independent RTE-audit firm (EUR 1M–2M) to validate RTE's findings, so the investment committee has an external check on RTE's claims by Month 6 (2027-04-17).</li>
<li>By Month 2 (2026-12-17), reschedule the topology decision from Month 4 (2027-02-17) to Month 6.5 (2027-05-02), explicitly dependent on RTE's written 500+ MW letter. Between Months 2–6 (2026-12-17 to 2027-04-17), run parallel land surveys for both single-square (Cambrai 161 km² envelope) and split-campus nodes (Cambrai, Dunkirk, Valenciennes; 8–10 km² each). Budget EUR 20M–30M for dual survey scope. Lock land commitment only after Month 6 (2027-04-17) RTE evidence arrives, not before.</li>
<li>By Month 2 (2026-12-17), redefine the anchor-tenant 'binding' commitment to require: (i) reservation-fee cash deposit of at least EUR 10M–20M per 100 MW held in escrow and non-refundable after Month 9 (2027-07-17); (ii) liquidated-damages clause of 10–15% of first-year lease revenue if tenant exits between Phase 1 FID and first-block energization; (iii) parent-company guarantee or letter of credit for any tenant rated below BBB−. Identify 2–3 specific anchor tenants by name by Month 5 (2027-03-17) (not generic 'hyperscalers'), conduct cluster-size and latency validation during Phase 0 via a technical benchmark, and execute term sheets with only those anchors whose technical fit is proven. Target cash deposits in escrow by Month 9 (2027-07-17) for no fewer than 200 MW; if only 100–150 MW is committed with cash and guarantees, accept Phase 1 downsize to 250–300 MW rather than forcing a 500 MW build on weak demand.</li>
<li>By Month 1 (2026-11-17), segregate Phase 0 budget into: (i) EUR 750M base for single-square Cambrai case (as user constraint), and (ii) EUR 250M–500M contingency held separately, approved by co-investors and lenders before spend, for topology pivots or remediation surprises. Require investment-committee sign-off on any contingency drawdown exceeding EUR 25M, with published reason and timeline to gate re-review. If contingency is exceeded, trigger an automatic FID pause and re-baseline decision.</li>
<li>By Month 6 (2027-04-17), require written sign-off from the investment committee on each of four uncontrolled external gates: (1) RTE 500+ MW preliminary letter (accept conditional 'we will study this further' as a pass, not an absolute yes), (2) water-authority opinion on dry-cooler feasibility at 35°C (accept 'subject to final permitting' as a pass), (3) ANSSI preliminary-review pathway and no-blocking-concern letter (accept 'formal review can begin by Month 13 = 2027-11-17' as a pass), (4) EDF non-binding LOI for at least 500 MW at a capped EUR/MWh or indexed formula (accept 'term sheet by Month 12 = 2027-10-17' as a pass). Publish outcomes to lenders and co-investors within one week. For each gate, define what constitutes a 'conditional pass' (allows Phase 1 FID subject to mitigation) vs a 'fail' (Phase 1 pause or downsize).</li>
</ul>
<h2>6.2 Secondary Actions</h2>
<ul>
<li>Commission a formal grid-reinforcement cost study by an independent transmission consultant by Month 1 (2026-11-17), estimating developer co-funding exposure for 500 MW, 1 GW and 2 GW tranches at each candidate substation. Bound the estimate to +/- 20% by Month 6 (2027-04-17) and publish to lenders as part of the Phase 1 cost model. If RTE's co-funding demand exceeds EUR 1.0B for the first 1 GW, pause Phase 1 and reassess whether Phase 1 should be downsized to 250–500 MW or whether split-campus nodes reduce per-node reinforcement cost.</li>
<li>By Month 3 (2027-01-17), publish a detailed land-assembly roadmap for each candidate topology, mapping: (i) parcel ID and owner, (ii) estimated acquisition cost at benchmark, premium (if any), and hold-out risk, (iii) option-agreement timeline and conditions, (iv) percentage already optioned and percentage at-risk. For single-square Cambrai, target at least 70% optioned by Month 4 (2027-02-17); for split nodes, target at least 80% optioned by Month 12 (2027-10-17). Flag any parcel or owner where acquisition cost exceeds 2.0× benchmark land value (suggesting holdout leverage); escalate to the municipal liaison committee for negotiation support or parcel substitution.</li>
<li>By Month 3 (2027-01-17), retain a specialized data-center thermal consultant to model dry-cooler performance on the top three candidate sites under measured summer weather data (daily high temperatures 25–35°C, humidity, wind speed) from the past 20 years. Produce PUE curves for Phase 1 (500 MW, 150 W/m² power density) and Phase 2 (1–2 GW) scenarios. Flag any scenario where modeled PUE exceeds 1.30 on a 35°C design day; if found, redesign with hybrid dry+indirect-evaporative cooling and re-engage water authorities for non-potable water approval. Publish findings by Month 5 (2027-03-17) to lenders and DREAL for permitting confidence.</li>
<li>By Month 2 (2026-12-17), develop a written playbook defining the investment committee's authority to pause, downsize, split or cancel Phase 1 at each gate, with specific numeric triggers: (i) RTE &lt; 500 MW available → Phase 1 reduced to 250 MW or cancelled; (ii) land assembly &lt; 70% single-square or &lt; 80% split by Month 12 (2027-10-17) → Phase 1 cancelled or delayed to Month 24 (2028-10-17); (iii) anchor-tenant cash deposits &lt; 200 MW by Month 9 (2027-07-17) → Phase 1 downsized to 250 MW, matching committed demand; (iv) debt commitment &lt; EUR 2.5B → Phase 1 paused, fundraising extended to Month 18 (2028-04-17); (v) ANSSI blocking concern → Phase 1 paused pending foreign-equity restructuring. Obtain lender and co-investor written acceptance of this playbook by Month 3 (2027-01-17).</li>
<li>By Month 5 (2027-03-17), conduct a sensitivity analysis on Phase 1 economics (500 MW base case) showing DSCR outcomes under stress scenarios: (i) 10% lease discount (curtailment or delay to ramp), (ii) EUR 30/MWh energy-price shock, (iii) 15–20% grid-reinforcement cost overrun, (iv) Phase 1 capex 15% above EUR 5B estimate. For each scenario, show the tenant, lender and equity impact, identify which scenarios trigger covenant breach, and propose mitigation (revenue enhancement, cost reduction, equity top-up, Phase 1 scope cut). Share results with lenders by Month 6 (2027-04-17) to set realistic Phase 1 financing terms and prove the sponsor understands downside risk.</li>
<li>By Month 4 (2027-02-17), establish a formal dispute-resolution protocol for the independent investment committee, defining: (i) how a tie vote (if two external directors disagree with one sponsor nominee) is broken, (ii) conditions under which a lender or co-investor can request a re-vote on a gate decision, (iii) timeline for a gate re-review if new material evidence arrives within 30 days of a decision, (iv) how dissent is documented and communicated to all co-investors. Ensure the external red team publishes its monthly pass/fail opinions before each gate decision, not after.</li>
</ul>
<h2>6.3 Follow Up Consultation</h2>
<p>In the next consultation (Months 1–3 = 2026-11-17 to 2027-01-17), we should discuss: (1) which specific anchor tenants (by name and company) have shown genuine interest (site visits, technical questions, not just LOI flattery), and what specific technical or commercial requirement would lock them to this site vs a competitor; (2) realistic RTE hosting-capacity and co-funding expectations based on the current Nord 400 kV network load, competing industrial projects (steel, hydrogen, refinery expansion), and RTE's stated grid-reinforcement roadmap; (3) municipal-liaison-committee feedback on landowner attitudes and holdout risk in each zone, and what community-benefit package (beyond EUR 50M–150M estimate) would move mayors from neutral to actively supporting permits; (4) whether Phase 0 budget discipline is real or whether the sponsor has pre-identified contingency funding sources (co-investor equity lines, infrastructure-fund drawdown facilities) that would allow a EUR 250M–500M topology-pivot spend without a formal re-baseline. We should also clarify whether the user intends the EUR 5B–10B Phase 1 ceiling to include USD GPU/TPU hardware (currently outside the campus-company cap) and, if so, how FX hedging and vendor lead-time risk are being managed.</p>
<h2>6.4.A Issue - Topology Decision Timing Trap: Month 4 (2027-02-17) Gate Precedes Evidence</h2>
<p>The topology decision is locked at Month 4 (2027-02-17), but RTE's written hosting-capacity letter—the decisive evidence for single-square vs split—is not due until Month 6 (2027-04-17). This inverts causality: the plan defaults to split campus at Month 4 (2027-02-17) because the RTE evidence is not yet in hand, then receives RTE's answer two months later. If RTE then offers 1+ GW to the single-square node, the plan is already committed to split, incurring EUR 250M–500M redesign cost and 6–12 month slippage. Conversely, if RTE offers only 250 MW to a split node, the Month 4 (2027-02-17) split decision looks prescient but was driven by timing, not evidence.</p>
<h3>6.4.B Tags</h3>
<ul>
<li>gate-sequencing-inversion</li>
<li>RTE-dependency-uncontrolled</li>
<li>sunk-cost-trap</li>
<li>topology-lock-premature</li>
</ul>
<h3>6.4.C Mitigation</h3>
<p>Reverse the gate sequence: make RTE's written 500+ MW letter (Month 6 = 2027-04-17 target) the necessary precondition for the topology decision, which should move to Month 6.5 (2027-05-02) or Month 7 (2027-05-17 to 2027-05-17). Until Month 6 (2027-04-17), conduct both single-square and split-campus land surveys in parallel (cost: EUR 20M–30M extra), but lock parcel commitment only after RTE's answer. Explicitly authorize a 'topology open' condition at Month 4 (2027-02-17) if RTE is delayed, so Month 4 (2027-02-17) becomes a 'topology hold' gate, not a lock. Commission RTE pre-engineering as a paid service (EUR 50M–150M Phase 0 exposure) to accelerate the hosting-capacity opinion to Month 5 (2027-03-17), not Month 6 (2027-04-17).</p>
<h3>6.4.D Consequence</h3>
<p>Without mitigation, a late RTE offer (Month 10+) or a disappointing offer (250 MW vs 1 GW expected) forces costly rework of land assembly, permitting and grid-connection design. More subtly, the Month 4 (2027-02-17) default-to-split decision plants the psychology that single-square is the 'optimistic case' and split is the 'prudent case', which biases stakeholders toward split even if RTE later supports single-square. This undermines evidence-based gating and locks in a less-optimal topology.</p>
<h3>6.4.E Root Cause</h3>
<p>The Month 4 (2027-02-17) topology decision was set to run in parallel with other Phase 0 work (land surveys, ANSSI dialogue, permitting prep) for schedule efficiency, but RTE hosting-capacity assessment cannot be compressed below 4–6 months. The plan treats topology as a discrete binary choice, when in fact it should remain fluid until RTE's evidence arrives. Sponsor momentum and the desire to lock land assembly early override the dependency logic.</p>
<h2>6.5.A Issue - Anchor Tenant Gate Masquerades as Demand Signal but Tests Nothing Binding</h2>
<p>The plan requires binding term sheets for 'at least 30% of Phase 1 size' (150 MW of 500 MW) by Month 9 (2027-07-17) to unlock Phase 1 FID at Month 12 (2027-10-17). However, the anchors are not identified, their specific power-density, latency or sovereignty requirements are not stated, and the take-or-pay templates are drafted only by Month 2 (2026-12-17)—giving only 7 months of negotiation. In practice, global hyperscalers are comparing 8–12 European sites, and LOIs from multiple sites cost them nothing. A 'binding term sheet' signed in Month 9 (2027-07-17) often contains so many conditions (final security clearance, fiber routing, energy indexation caps, curtailment carve-outs) that it collapses to a non-binding commitment once Phase 1 detailed design reveals surprises. The plan treats term-sheet signatures as proof of demand but does not define what makes a term sheet 'binding' (cash reservation fees paid by Month 9 = 2027-07-17? signed lease actually effective on energization? parent-company guarantee?). Without cash in escrow or a liquidated-damages clause, a tenant can walk by Month 14–15 (2027-12-17 to 2028-01-17) (post-FID, pre-energization) if the economics or site conditions shift.</p>
<h3>6.5.B Tags</h3>
<ul>
<li>demand-validation-weak</li>
<li>term-sheet-ambiguity</li>
<li>LOI-masquerading-as-binding</li>
<li>fid-gate-illusory</li>
</ul>
<h3>6.5.C Mitigation</h3>
<p>Redefine 'binding' by three hard criteria: (1) reservation fee of EUR 10M–50M per 100 MW must be paid in full and held in escrow by Month 9 (2027-07-17), not promised; (2) term sheet must include a liquidated-damages provision of at least 10–15% of first-year lease revenue if the tenant exits between FID and energization; (3) counterparty must post a parent-company guarantee or letter of credit equal to 1–2 years of lease payments if credit rating is below BBB−. Additionally, target only 2–3 actual anchor tenants, not a generic 'at least 30%'—identify them by name by Month 6 (2027-04-17) and conduct site-specific cluster-size and latency testing during Phase 0 to validate their technical fit. If fewer than two A-rated or parent-guaranteed tenants execute term sheets with cash deposits by Month 9 (2027-07-17), downsize Phase 1 to 250 MW (matched to credible demand) rather than forcing a 500 MW build on speculative anchors.</p>
<h3>6.5.D Consequence</h3>
<p>Without mitigation, Phase 1 breaks ground (Month 16–18 = 2028-04-17 to 2028-06-17) with 150 MW of signed 'binding' leases that evaporate once detailed design reveals EUR 200M of grid co-funding or curtailment clauses the tenant negotiated away in Month 9 (2027-07-17). By Month 24–30 (2028-10-17 to 2029-04-17), the campus is 40–60% built with only 75 MW of actual committed revenue, forcing a DSCR collapse to below 1.1x and covenant breach. Lenders issue a cure notice; the sponsor equity is trapped; equity investors lose USD 500M–1B. This is a repeatable mega-project failure pattern.</p>
<h3>6.5.E Root Cause</h3>
<p>The plan conflates contractual form (term sheet executed) with economic commitment (capital at risk). Hyperscaler behavior—especially for GPU-heavy AI training workloads—is to keep options open across multiple geographies until 6–12 months before power-on. Tenant discounting for curtailment, water scarcity, latency uncertainty or delayed fiber arrival is standard. The plan's FID gate depends on a signed term sheet but does not require (i) reservation-fee cash deposit, (ii) liquidated damages on tenant exit, or (iii) a credit-quality parent guarantee. The 30% threshold is also arbitrary and not validated by any anchor's actual need statement.</p>
<h2>6.6.A Issue - Phase 0 Budget Trap: EUR 750M Cap Incompatible with Four-Tranche Sequence and Topology Uncertainty</h2>
<p>The phase0_tranche_caps define four milestone tranches: EUR 150M (Months 0–2 = 2026-10-17 to 2026-12-17), EUR 250M (Months 3–6 = 2027-01-17 to 2027-04-17), EUR 200M (Months 7–9 = 2027-05-17 to 2027-07-17), EUR 150M (Months 10–12 = 2027-08-17 to 2027-10-17). However, the canonical facts also define a split-campus default at Month 4 (2027-02-17) if single-square contiguity fails, and split campus incurs EUR 250M–500M additional capex (5–10% of EUR 5B Phase 1) plus EUR 300M–600M carrying cost. The Phase 0 cap of EUR 750M does not account for a mid-Phase-0 pivot to split-campus topology, which would require EUR 100M–250M of design rework, parcel surveys and grid-connection engineering for multiple nodes. If the Month 4 (2027-02-17) topology decision pivots to split campus, the Months 3–6 (2027-01-17 to 2027-04-17) tranche is overspent by EUR 100M–200M on single-square land assembly and permitting prep that must be abandoned. The plan offers no contingency funding source, no decision rule for tranches, and no explicit authorization to exceed EUR 750M if split campus is chosen.</p>
<h3>6.6.B Tags</h3>
<ul>
<li>budget-cap-unrealistic</li>
<li>contingency-funding-missing</li>
<li>tranche-discipline-illusory</li>
<li>split-cost-not-provisioned</li>
</ul>
<h3>6.6.C Mitigation</h3>
<p>Redefine Phase 0 budget as EUR 750M for the 'base' single-square Cambrai case, with an explicit contingency reserve of EUR 250M–500M held outside that cap for topology pivots or remediation surprises. Obtain co-investor and lender sign-off on the contingency budget at Month 1 (2026-11-17)—do not ask for it after overspend is discovered. Alternatively, cap Phase 0 at EUR 750M firm and allow no topology pivot after Month 2 (2026-12-17)—i.e., if single-square contiguity is not achieved by Month 3 (2027-01-17), Phase 0 is abandoned (kill) rather than pivoted to split. A third option: commit to split-campus design at Month 0 (2026-10-17) as the base case, budget EUR 800M–900M (single tranches of 250 MW each incur less land-assembly and grid-study overhead than a 1.6 GW single square), lock land and grid in parallel for two nodes by Month 6 (2027-04-17), and keep a single-square bolt-on as the upside if RTE or land evidence surprises to the good.</p>
<h3>6.6.D Consequence</h3>
<p>Without mitigation, Phase 0 runs into a budget shortfall in Month 4–6 (2027-02-17 to 2027-04-17) when either (1) land assembly or grid pre-engineering for a split-campus pivot is approved after Month 4 (2027-02-17) and exceeds the original EUR 750M cap, forcing a sponsor equity top-up and a loss of budget discipline, or (2) the sponsor decides to stay with single-square despite weak evidence because it is cheaper to proceed than to abandon Phase 0 sunk cost. Either way, the numerical gate becomes a negotiated target rather than an enforceable threshold.</p>
<h3>6.6.E Root Cause</h3>
<p>The EUR 750M cap was set as a user constraint for Phase 0 'feasibility, site control, land assembly, grid hosting capacity' work, but the plan did not model the cost of a topology pivot at Month 4 (2027-02-17). The assumption was that Phase 0 would produce a clear go/no-go answer on single-square contiguity by Month 3 (2027-01-17), allowing a clean topology lock by Month 4 (2027-02-17) within budget. However, the plan itself acknowledges that RTE hosting-capacity evidence (the deciding factor) arrives in Month 6 (2027-04-17), two months after the topology lock. This gap creates a choice: either delay the topology decision to Month 6 (2027-04-17) (missing the Month 4 = 2027-02-17 schedule), or proceed with Month 4 (2027-02-17) topology lock before RTE's answer (inverting evidence). If Month 4 (2027-02-17) defaults to split campus because RTE's evidence is missing, the Phase 0 sponsor is committed to a costlier topology on a time-constraint gamble, not evidence.</p>
<hr />
<h1>7 Expert: Lender and Debt-Financing Structuralist</h1>
<p><strong>Knowledge</strong>: Senior debt securitization, project-finance covenants and triggers, DSCR and leverage ratios for infrastructure, multi-tranche term-loan structuring, covenant waiver negotiation, cross-default and acceleration clauses, lender reporting and monitoring, debt tenor matching and refinancing risk</p>
<p><strong>Why</strong>: Capital Staging (Decision 2) and the financing gate depend on securing EUR 3B senior debt for the 500 MW case by Month 12 (2027-10-17). The plan's thin 500 MW economics (DSCR 1.34x against a 1.30x lender floor, and falling to 1.15x under curtailment stress) and the stacked contingent add-ons (EUR 1.55B–4.2B) leave little headroom. A debt-finance specialist can validate lender appetite at these metrics, structure multi-tranche drawdowns tied to stage gates, and identify which add-ons are fundable within the EUR 10B ceiling.</p>
<p><strong>What</strong>: Engage 2–3 lead lenders (propose EIB, development banks, infrastructure funds) from Month 3 (2027-01-17) onward with a shadow-debt model, testing whether 500 MW DSCR 1.34x and 1 GW leverage 60% are acceptable at 5.5% all-in cost over 15 years (estimates). Model curtailment discounts, energy price shocks and phase contingencies. Confirm whether EUR 3B firm commitment is achievable by Month 12 (2027-10-17) given the RTE, tenant and authority dependencies. Identify which cost add-ons (grid co-funding, split-campus premium, remediation contingency, fiber, security) can sit outside the EUR 5B base or must be cut to stay under EUR 10B.</p>
<p><strong>Skills</strong>: Project-finance structuring, leverage and DSCR stress-testing, multi-tranche term-loan design, covenant and trigger drafting, lender due diligence facilitation, refinancing and debt-maturity matching</p>
<p><strong>Search</strong>: project finance DSCR infrastructure, term loan covenants triggers, EIB data center financing, senior debt structuring large capex</p>
<h2>7.1 Primary Actions</h2>
<ul>
<li>By Month 0.5 (2026-11-01): Establish a tri-party binding agreement (sponsor, lenders, infrastructure fund) that vests Phase 1 drawdown approval in the investment committee with written numeric kill thresholds (RTE ≥500 MW, ≥70% land assembly, ≥30% anchor tenants signed, ANSSI pathway confirmed). Specify that a threshold breach automatically halts the next tranche unless a supermajority override is recorded to lenders in writing.</li>
<li>By Month 2 (2026-12-17): Obtain an interim RTE feasibility opinion (email/call, not formal letter) for ≥500 MW per candidate node within 36 months from connection request. Use this to make the Month 4 (2027-02-17) topology decision conditional: single square only if RTE interim opinion confirms ≥1 GW feasibility at one node; otherwise default to split campus and replan. Require a firm RTE written letter by Month 9 (2027-07-17) to lock the grid connection design.</li>
<li>By Month 6 (2027-04-17): Execute a binding energy supply agreement with EDF/RTE (all-in EUR 55–75/MWh, 10-year tenor, ±3% annual indexation cap) and revise the anchor-tenant gate to require ≥50% of Phase 1 signed (250 MW of 500 MW) by Month 9 (2027-07-17), with reservation fees paid before construction. If energy pricing cannot be confirmed by Month 6 (2027-04-17), escalate to the investment committee to defer Phase 1 FID or reduce Phase 1 to committed capacity only.</li>
<li>By Month 1 (2026-11-17): Commission the independent red team (EUR 2M–5M) with a written charter requiring monthly pass/fail certification of each gate threshold (RTE, land, tenants, ANSSI, financing) and a public dissent report at Month 12 (2027-10-17) that names suppressed or disputed findings. Ensure the red team reports directly to the investment committee and lenders, not through the sponsor.</li>
<li>By Month 9 (2027-07-17): Publish the Phase 0 red-team findings on RTE hosting capacity (interim audit), land assembly fragmentation, brownfield liability bounds, and tenant credit quality. If any threshold shows &gt;20% risk of failure by Month 12 (2027-10-17), trigger the investment committee to flag a conditional pass or a Phase 1 downsize (e.g., 250 MW) as the likely gate outcome.</li>
</ul>
<h2>7.2 Secondary Actions</h2>
<ul>
<li>By Month 3 (2027-01-17): Commission Phase II intrusive brownfield surveys (EUR 1.5M–3M per site zone) on the top 2–3 candidate parcels in each topology node. Shortlist only parcels with remediation bounded to EUR 0–100M; obtain written indemnities or public-body liability allocations covering pre-existing contamination. Publish the Phase II findings by Month 6 (2027-04-17) to lenders and the investment committee, with liability-allocation agreements in place by Month 4 (2027-02-17).</li>
<li>By Month 4 (2027-02-17): Finalize the land-assembly strategy per chosen topology with a non-coercive option agreement covering ≥70% of the target parcel (proposed threshold). If contiguous assembly is &lt;70% feasible, document the holdout-fragmentation risk and default to split-campus topology per the Month 4 (2027-02-17) rule.</li>
<li>By Month 6 (2027-04-17): Obtain written water-authority opinion (DDT/DDTM and Agence de l'Eau) confirming that closed-loop dry-cooler cooling with zero evaporative water is permissible at 1 GW scale with no material impact on drinking-water supply during drought years. If water authorities express concern, budget remediation (cooler relocation, sound barriers) as contingency cost or trigger the investment committee to reduce Phase 1 size.</li>
<li>By Month 6 (2027-04-17): Secure an informal ANSSI/DGSI opinion confirming that formal national-security review can commence at Month 13 (2027-11-17) with no blocking concerns on foreign co-investor involvement or data-residency policies. If ANSSI signals a review timeline &gt;18 months or identifies fundamental blocking concerns, escalate to the investment committee to pause Phase 1 or restructure the co-investor base.</li>
<li>By Month 9 (2027-07-17): Publish the fiber-route audit confirming at least 2 physically separate, audited routes (no shared duct, bridge or landing) to each hub (Paris, London, Brussels, Amsterdam, Frankfurt). Obtain written confirmation from at least one carrier that dark-fiber capacity can be lit before Phase 1 energization (by Months 42–48 = 2030-04-17 to 2030-10-17).</li>
<li>By Month 9 (2027-07-17): Secure written support (signatures) from at least 2 of the 3 most-affected municipalities on a binding community-benefit agreement (EUR 50M–150M over Phases 1–2, farm relocation at 1.5–2.0× land value, ecological restoration, local hiring). If signatures are not obtained, flag as a social-license risk to the investment committee at the Month 12 (2027-10-17) gate.</li>
<li>By Month 12 (2027-10-17): Obtain a firm debt commitment of at least EUR 3B for the 500 MW Phase 1 tranche (60% leverage), 12-year tenor, all-in rate 5.5%±50 bps. If debt is available only at higher cost or shorter tenor, document the terms and recalculate DSCR stress (10% curtailment discount, energy price upside). If DSCR falls below 1.15x, trigger a Phase 1 downsize contingency (e.g., 250 MW on all-equity basis).</li>
<li>Throughout Phase 0 (Months 0–12 = 2026-10-17 to 2027-10-17): Track the EUR 750M Phase 0 budget cap against four milestone tranches (EUR 150/250/200/150 EUR M). If any tranche overspends by &gt;15%, or if cumulative spend reaches EUR 600M by Month 9 (2027-07-17), escalate to the investment committee to reduce subsequent Phase 0 scope or defer discretionary work (e.g., immersion-cooling pilot studies) to Phase 1.</li>
</ul>
<h2>7.3 Follow Up Consultation</h2>
<p>At the Month 12 (2027-10-17) gate review, revisit the three core failure risks: (1) If RTE offers &lt;500 MW, decide whether to proceed with a downsized Phase 1 (250 MW) or pause; (2) if land assembly is &lt;70% complete, confirm the split-campus pivot and reset the grid and permitting designs; (3) if anchor tenants total &lt;30% signed, determine whether the investment committee accepts a conditional FID (debt contingent on post-energization marketing) or delays Phase 1 to build demand. Assess whether the stacked contingent add-ons (grid co-funding EUR 500M–1.5B, split-campus premium EUR 250M–500M, remediation EUR 100M–300M, ecological compensation EUR 200M–300M) fit within the EUR 10B Phase 1 ceiling; if total capex forecast exceeds EUR 10B, downsize Phase 1 to 250 MW or restructure financing (higher leverage, longer tenor) within lender appetite.</p>
<h2>7.4.A Issue - Phase 0 Gate Thresholds Are Incompletely Enforceable and Risk Sponsor Override</h2>
<p>The investment committee charter, red-team engagement, and numeric kill thresholds are planned for Month 1–2 (2026-11-17 to 2026-12-17) but lack a binding commitment mechanism. The proposal states 'supermajority override with published dissent,' yet dissent publication does not prevent Phase 1 continuation. No mechanism ties debt drawdown or capital release to explicit committee pass/fail votes. Sunk cost (EUR 400M–750M by Month 12 = 2027-10-17) creates momentum pressure to override stated thresholds. Without contractually embedded gate authority—such as a lender-controlled drawdown veto or a third-party fiduciary trustee—the committee remains advisory, not enforceable.</p>
<h3>7.4.B Tags</h3>
<ul>
<li>gate_governance_risk</li>
<li>sunk_cost_momentum</li>
<li>sponsor_override</li>
<li>enforcement_mechanism_missing</li>
</ul>
<h3>7.4.C Mitigation</h3>
<p>By Month 0.5 (2026-11-01), embed gate authority in a binding tri-party agreement (sponsor, lenders, infrastructure fund) that vests Phase 1 drawdown approval in the investment committee or lender-designated trustee, with written numeric thresholds tied to capital tranches. Specify that a threshold breach (e.g., RTE &lt;500 MW by Month 6 = 2027-04-17) automatically halts the next tranche drawdown unless a supermajority votes to override in writing, with the override recorded to all lenders. Require the external red team to certify gate evidence monthly, with a public dissent report at Month 12 (2027-10-17) that names any suppressed or disputed findings.</p>
<h3>7.4.D Consequence</h3>
<p>Without enforceable authority, Phase 1 will proceed despite unfavorable RTE hosting (&lt;500 MW), land assembly failure (&lt;70%), or weak tenant commitments (&lt;30% signed). This commits EUR 5B–10B capex against unproven grid, demand and land, replicating the 'momentum override' failure mode that plagues mega-projects. Cost overruns of EUR 1B–3B and 12–24 month delays become likely.</p>
<h3>7.4.E Root Cause</h3>
<p>The plan treats gate governance as a process (committee meetings, red-team reports) rather than a structural control. Sponsor momentum and board-level inertia routinely override stated thresholds when sunk cost exceeds pre-agreed abandonment budgets. The proposed governance does not separate gate decision-making authority from the sponsor, so it lacks independence.</p>
<h2>7.5.A Issue - RTE Grid Hosting Capacity Remains Uncontrolled Until Month 6 (2027-04-17) at Earliest; Topology Locks at Month 4 (2027-02-17) on No Evidence</h2>
<p>The canonical rules state: topology decision Month 4 (2027-02-17) requires at least 70% parcel optioned AND RTE written evidence for ≥1 GW. However, RTE's written preliminary letter is not due until Month 6 (2027-04-17). This creates a logical impossibility: Month 4 (2027-02-17) topology lock cannot rely on Month 6 (2027-04-17) RTE evidence. The plan acknowledges this ('split campus is the default at Month 4 = 2027-02-17') but offers no contingency for the likely case that RTE provides no written evidence by Month 4 (2027-02-17). This inverts the stated kill test (grid hosting &gt;~1 GW is the primary kill condition) into a default split-campus commit made before evidence exists.</p>
<h3>7.5.B Tags</h3>
<ul>
<li>timeline_inversion</li>
<li>uncontrolled_external_dependency</li>
<li>topology_premature_lock</li>
<li>grid_kill_test_not_applied</li>
</ul>
<h3>7.5.C Mitigation</h3>
<p>Reorder gates: Month 3 (2027-01-17), request RTE written preliminary opinion (not final letter, but interim feasibility) for ≥500 MW per node within 36 months, with specific grid reinforcement scope and cost allocation. Target Month 4 (2027-02-17) interim RTE opinion (informally, by call/email, not formal letter) to inform the Month 4 (2027-02-17) topology decision. Require the Month 4 (2027-02-17) topology lock to be conditional: 'single square locked if RTE interim feasibility suggests ≥1 GW is possible; if RTE suggests &lt;1 GW per node, pivot to split campus and replan grid-connection sequencing.' Firm RTE written letter and final connection offer targeted Month 9 (2027-07-17); if missed, Phase 1 size is reduced to RTE's confirmed offer.</p>
<h3>7.5.D Consequence</h3>
<p>Month 4 (2027-02-17) topology locked against a split-campus default (not evidence) risks committing to a single-square footprint that RTE cannot support. Phase 1 design (substations, fiber, land assembly) proceeds for 1+ GW scale but RTE offers only 500 MW, forcing a costly redesign in Months 6–9 (2027-04-17 to 2027-07-17). Alternatively, the split-campus lock at Month 4 (2027-02-17) consumes EUR 200M–500M in Months 4–9 (2027-02-17 to 2027-07-17) on split-campus designs that the RTE June 6 letter might have made unnecessary, or consumes EUR 300M–600M in carrying and design rework when topology flips post-gate.</p>
<h3>7.5.E Root Cause</h3>
<p>The plan assumes RTE evidence will arrive before Phase 1 design locks, but the gate schedule compresses RTE's decision window (typically 8–12 weeks for a preliminary opinion) into a 4-week slot (Month 3 = 2027-01-17 to Month 4 = 2027-02-17). RTE's internal governance and competing requests may slow the response. No explicit contingency accommodates a delayed RTE response or a negative or partial offer.</p>
<h2>7.6.A Issue - Anchor-Tenant Binding Commitments at Month 9 (2027-07-17) (30% of Phase 1) Do Not Match Phase 1 FID Timeline or Energy Price Uncertainty</h2>
<p>The canonical threshold requires binding term sheets for ≥30% of Phase 1 by Month 9 (2027-07-17). However, debt underwriting for EUR 5B Phase 1 capex typically requires ≥50–70% signed long-term capacity, not 30%, to support DSCR &gt;1.30x under stress. At 30% signed, the remaining 70% is either equity-funded (worsening leverage) or relies on unsold capacity being marketed post-energization (revenue risk). Additionally, tenant take-or-pay terms assume an energy price (EUR 60/MWh, range 50–70, not verified) that EDF/RTE will not confirm until Month 9–12 (2027-07-17 to 2027-10-17). If energy costs escalate to EUR 100/MWh, tenant willingness to sign drops sharply. The 30% threshold may meet a gate but does not meet financing credibility.</p>
<h3>7.6.B Tags</h3>
<ul>
<li>insufficient_tenant_commitment</li>
<li>lender_underwriting_gap</li>
<li>energy_price_uncontrolled</li>
<li>financing_credibility_weak</li>
</ul>
<h3>7.6.C Mitigation</h3>
<p>Revise the anchor-tenant gate: by Month 9 (2027-07-17), secure binding term sheets for ≥50% of Phase 1 size (250 MW of 500 MW) from investment-grade or parent-guaranteed counterparties, with reservation fees (EUR 10M–50M per 100 MW) paid before construction. For the remaining 30% (150 MW), obtain non-binding letters of intent with a 90-day go/no-go clause, conditional on final energy pricing. Simultaneously, by Month 6 (2027-04-17), lock EDF/RTE energy supply terms in writing (all-in EUR 55–75/MWh, 10-year tenor, annual indexation capped at ±3%) to give tenants cost certainty for their commitment. If EDF cannot confirm pricing by Month 6 (2027-04-17), escalate to the investment committee: defer Phase 1 FID by 3 months or reduce Phase 1 size to the committed demand that is insensitive to energy price (e.g., 250 MW at a higher lease rate).</p>
<h3>7.6.D Consequence</h3>
<p>At 30% signed, debt financing is undersubscribed: either debt caps at EUR 2.0B–2.5B (forcing EUR 2.5B–3.0B equity, above the infrastructure-fund appetite), or debt at EUR 3.0B leaves unsold capacity for post-energization marketing (revenue risk &gt;EUR 200M if lease prices must drop to attract late tenants). Energy price surprise (EUR 30/MWh increase) makes unsigned 70% capacity unmarkettable post-energization and strands investor returns. Financing credit rating drops from speculative to junk, lender margins widen from +200 bps to +500+ bps, or financing is withdrawn.</p>
<h3>7.6.E Root Cause</h3>
<p>The 30% threshold was set to meet a gate (pass-through demand evidence) but not aligned to lender underwriting standards or energy-cost certainty. Debt structures for data centers typically require 60%+ signed baseload; the plan underfunds this. Energy cost is an external, uncontrolled factor (EDF negotiation) that the gate does not condition on.</p>
<hr />
<h1>8 Expert: Thermal, Cooling and Hydrology Engineer</h1>
<p><strong>Knowledge</strong>: Data-center PUE benchmarking and direct-to-chip liquid-cooling design, dry-cooler performance curves and hot-weather degradation, immersion cooling pilots, thermal modelling under ambient extremes, groundwater and surface-water hydrology, water-authority permitting and drought rules, heat-rejection sizing and reclaimed-water feasibility</p>
<p><strong>Why</strong>: Cooling and water (Decision 7) are the least predictable variables: the plan targets PUE 1.15–1.25 but risks 1.35–1.5 on 35°C design days (raising peak grid load 5–15%), and a zero-evaporative-water constraint simplifies permitting but may be unachievable on a dry-cooler budget. A thermal specialist can validate PUE assumptions via site-specific modelling, size dry coolers and heat-rejection area, and work with water authorities to confirm the zero-water design is feasible or what hybrid cooling requires.</p>
<p><strong>What</strong>: Conduct Phase 0 thermal modelling (Months 1–5 = 2026-11-17 to 2027-03-17) on the 35°C design day using vendor dry-cooler curves from three manufacturers (Thermax, Hydac, Modine), for 500 MW average power density 150 W/m² and inlet water 30–35°C. If modelled PUE exceeds 1.30, recommend hybrid cooling with capped non-potable water or accept the 1.35–1.5 PUE penalty. Obtain written water-authority opinion by Month 6 (2027-04-17). Size dry coolers and heat-rejection area on each candidate parcel; validate whether immersion-pilot feasibility is credible.</p>
<p><strong>Skills</strong>: Thermal design and PUE modelling, dry-cooler and immersion-cooling engineering, hydrology and water-balance analysis, water-authority permitting, French drinking-water and drought rules, heat-reuse feasibility and design</p>
<p><strong>Search</strong>: data center PUE dry cooler design, thermal modelling 35 degrees, immersion cooling pilot, groundwater hydrology France drought</p>
<h2>8.1 Primary Actions</h2>
<ul>
<li>By Month 1 (2026-11-17), commission an independent thermal-design audit (EUR 300K–600K) to model dry-cooler performance at 35°C, 38°C and 40°C ambient using measured vendor data (Thermax, Hydac, Modine), with fouling and part-load curves. Lock a hard PUE gate at Month 5 (2027-03-17): if &gt;1.28, commit in writing to hybrid cooling, load-shedding (curtailment), or capacity downsize, and publish the decision to lenders by Month 6 (2027-04-17).</li>
<li>By Month 1 (2026-11-17), formally request written guidance from the prefectural water board (DDT/DDTM) and Agence de l'Eau Artois-Picardie on: zero-evaporative dry cooling acceptability at 500 MW, availability of industrial wastewater or recycled water as backup, and a pre-agreed drought-response protocol for load shedding. Obtain a draft water-authority letter or conditional opinion by Month 4 (2027-02-17), and lock the thermal design against it by Month 6 (2027-04-17). Budget EUR 50M–100M contingency for water infrastructure or hybrid-cooler retrofit.</li>
<li>By Month 2 (2026-12-17), commission a heat-demand study (EUR 400K–800K) mapping district-heating networks and industrial heat users within 5 km of each candidate node. By Month 7 (2027-05-17), require binding term sheets from at least one heat partner committing to minimum 15–30 MW offtake and heat price. If no offtake is signed by Month 9 (2027-07-17), treat as zero heat-reuse (EUR 0 revenue) and remove infrastructure from Phase 1 capex. Publish offtake status to lenders by Month 9 (2027-07-17).</li>
</ul>
<h2>8.2 Secondary Actions</h2>
<ul>
<li>Commission a parallel hydrology study (EUR 800K–1.5M) modeling groundwater availability, historical drought frequency and climate projections to 2035, to inform the water-authority dialogue and contingency planning for hybrid cooling.</li>
<li>Embed a drought-response clause in all tenant leases: tenants accept defined load reduction (e.g., 20%) in a drought-declared state in exchange for lease-price credit (e.g., 5–10%). Publish the drought protocol to lenders by Month 6 (2027-04-17) so they can model the SLA and DSCR impact.</li>
<li>Allocate EUR 100M–200M contingency reserve (outside the EUR 5B capex base) for dry-cooler PUE upside or hybrid-cooler retrofit if Phase 0 or Phase 1 thermal modelling shows &gt;1.30 PUE. Lock this contingency in the Phase 0 financing structure by Month 3 (2027-01-17).</li>
<li>Engage the investment committee by Month 3 (2027-01-17) to pre-agree on what thermal, water-authority or heat-offtake outcomes trigger Phase 1 capacity reduction (e.g., 500 MW to 350 MW if PUE &gt;1.30 and water authority restricts expansion) or scope cuts (e.g., delete heat infrastructure if no offtake). Document the decision rules in writing so they are enforceable under sunk-cost pressure.</li>
<li>By Month 5 (2027-03-17), publish a consolidated thermal, water and heat-reuse strategy document to the investment committee and lenders, integrating: modelled PUE at design-day ambient, water-authority conditional opinions, drought-response SLA terms, and heat-offtake status. Treat this as a funding gate: debt and equity sources should confirm they can underwrite the project under the thermal and water assumptions stated in this document.</li>
</ul>
<h2>8.3 Follow Up Consultation</h2>
<p>By Month 3 (2027-01-17), we should schedule a 2–3 day hydro-thermal workshop with the investment committee, key lenders, and the Phase 1 engineering team to align on: (i) acceptable PUE ranges and grid-load volatility under the RTE curtailment and BESS budget, (ii) water-authority expectations and drought-response triggers for load shedding, (iii) heat-offtake commercial models (developer funds infrastructure vs. customer, or third-party heat operator), and (iv) contingency funding and scope-reduction decision rules if thermal or water findings diverge from current assumptions. This workshop should produce a signed 'Thermal and Water Design Basis Memo' that binds financing, scheduling and capacity decisions. Additionally, by Month 6 (2027-04-17), I recommend a peer review of the Phase 0 thermal modelling and water-authority letters by an independent hydrology and cooling specialist (not the original design team) to stress-test the assumptions and confirm they are realistic for Hauts-de-France climate and water conditions.</p>
<h2>8.4.A Issue - Dry-cooler 35°C design-day validation is incomplete and PUE risk is underestimated</h2>
<p>The plan commits to a 1.15–1.25 PUE target and flags a 35°C design-day as the validation gate, but the thermal modelling scope (Month 5 = 2027-03-17) is too late and too narrow. Dry-cooler performance at 35°C ambient with 30–35°C inlet water is non-linear and vendor curves often hide parasitic load, fan degradation, and part-load efficiency cliffs. A 10-point PUE escalation (1.20 to 1.30) adds 150–200 MW peak electrical load on a hot day, which RTE may refuse to accept without curtailment or BESS. The plan accepts up to 1.35–1.50 PUE in hot weather as an estimate, but does not tie the thermal modelling results to a decision gate or a cost reserve. If Phase 0 modelling shows PUE &gt;1.30, the plan says 'trigger design review' but does not define what happens next: does the project pivot to hybrid water cooling (reopening permitting and water-authority risk)? Does capacity get cut? Is the cost overrun absorbed? The lack of a hard gate makes this a drifting technical risk.</p>
<h3>8.4.B Tags</h3>
<ul>
<li>thermal-design-gate-missing</li>
<li>dry-cooler-performance-nonlinear</li>
<li>pue-upside-risk-unpriced</li>
<li>peak-grid-load-volatility</li>
<li>design-review-no-action</li>
</ul>
<h3>8.4.C Mitigation</h3>
<p>By Month 3 (2027-01-17), commission a Phase 0 thermal design audit by an independent thermal engineer (EUR 300K–600K) who will model dry-cooler performance using measured vendor data (not marketing curves) at 35°C, 38°C and 40°C ambient, across multiple cooler makes (Thermax, Hydac, Modine minimum), with fouling factors and part-load curves. Impose a hard gate at Month 5 (2027-03-17): if modelled PUE exceeds 1.28 (2-point upside margin), commit to either (i) hybrid cooling (capped, non-potable water, re-opens water-authority engagement), (ii) load shedding (commit 10–15% curtailment to RTE), or (iii) capacity downsize (reduce Phase 1 target from 500 MW to 400 MW, resizing capex from EUR 5.0B to EUR 4.0B). Publish the decision to the investment committee and lenders by Month 6 (2027-04-17) so BESS and grid-reinforcement scope can be adjusted. Allocate EUR 100M–200M contingency reserve for hybrid-cooler retrofit or peak-load BESS if hot-weather operation shows upside.</p>
<h3>8.4.D Consequence</h3>
<p>Without a hard thermal gate, the 1.15–1.25 PUE target becomes negotiable under schedule and cost pressure in Phase 1. A 1.35–1.40 PUE at 500 MW means 75–100 MW of unexpected peak load, which strains a grid already constrained by competing industrial loads (Dunkirk refinery, steel mills, hydrogen). RTE may issue a curtailment notice mid-summer, forcing load shedding on tenants and triggering lease SLA breaches. Alternatively, late discovery of PUE upside forces a Phase 1 retrofit to water-cooled or immersion systems (EUR 300M–500M, 6–12 month delay, re-opens contamination and water-authority risk). Tenants discover their power density assumptions are wrong, demand lease discounts, and DSCR falls from 1.34x to 1.15x or below, triggering lender covenant breaches. This is a credibility and financing failure.</p>
<h3>8.4.E Root Cause</h3>
<p>The plan treats dry-cooler validation as a design question rather than a cost, schedule and grid-capacity decision gate. Vendor curves supplied by manufacturers are typically optimistic, tested at controlled conditions, and do not account for fouling, fan bearing friction, or the interaction with warm inlet water from immersion-cooled or high-density racks. Hauts-de-France summer peaks (36–38°C on rare days) and the low cloud cover mean dry coolers run at the edge of their capability. The plan does not budget a contingency for PUE upside or reserve capacity at RTE for grid headroom to absorb 100–150 MW of unexpected peak load on a hot day.</p>
<h2>8.5.A Issue - Water-authority permitting pathway and drought-rule interaction are unvalidated and water-cooling pivot is not resourced</h2>
<p>The plan specifies a zero-evaporative-water design but assigns water-authority engagement to Month 6 (2027-04-17) written opinion, which is after the topology decision (Month 4 = 2027-02-17). This sequence inverts the right order: a water-authority blocking opinion (e.g., 'dry coolers acceptable only if PUE stays at 1.25 or below') must inform the topology and thermal design choices, not follow them. Hauts-de-France sits in the Artois-Picardie catchment, which is stressed in summer and has a history of drought declaration and industrial water-use curtailment (2022, 2023). The plan assumes dry cooling will avoid water-authority friction, but a 50,000–100,000 m² dry-cooler farm with 150–300 MW thermal load creates air-release heat that affects microclimate and triggers scrutiny under French environmental law. The plan does not address: (i) whether the water authority will permit zero-water design at 500 MW and restrict any future expansion to hybrid or evaporative cooling, (ii) what happens if drought rules (décrets de crise) restrict industrial water-use to 50–75% in a dry summer, forcing load-shedding on non-essential tenants, (iii) whether 'non-potable' industrial water (e.g., treated wastewater, recycled process water) is available at this scale, or if dry cooling is the only option.</p>
<h3>8.5.B Tags</h3>
<ul>
<li>water-authority-sequencing-inverted</li>
<li>drought-rule-exposure</li>
<li>indirect-water-impact-unaddressed</li>
<li>zero-water-assumption-unvalidated</li>
<li>contingency-for-water-pivot-missing</li>
</ul>
<h3>8.5.C Mitigation</h3>
<p>By Month 1 (2026-11-17), formally request written guidance from the prefectural water board (DDT/DDTM) and Agence de l'Eau Artois-Picardie on: (i) acceptability of zero-evaporative dry cooling at 500 MW with a stated PUE range (1.20–1.30), (ii) whether industrial wastewater or recycled process water can supplement dry cooling if PUE exceeds thresholds, (iii) pre-agreed drought-response protocol (e.g., is 20% load shedding acceptable in a 50-year drought event?), and (iv) timeline and process for issuing a formal water-authority letter of no objection (typically 3–6 months). Commission a parallel hydrology study (EUR 800K–1.5M) to model: groundwater availability, historical drought frequency and duration in the catchment, and whether a 500 ML/year indirect-use allowance (for cooler air release) is sustainable under climate projections to 2035. By Month 4 (2027-02-17), obtain a draft water-authority letter or conditional opinion, and lock the thermal design against it (PUE, cooler sizing, contingency water source). Budget EUR 50M–100M contingency for water-treatment infrastructure or a hybrid-cooling retrofit if water authority requires it. Embed a drought-response clause in tenant leases: tenants accept X% load reduction in a drought-declared state in exchange for Y% lease-price credit (propose 20% load reduction for 5–10% price credit). Publish the water-authority letter and drought protocol to lenders by Month 6 (2027-04-17).</p>
<h3>8.5.D Consequence</h3>
<p>A late water-authority blocking opinion or a surprise drought-management decree in Year 1 of Phase 1 construction forces either: (i) a costly and time-consuming retrofit to hybrid or water-cooled systems (EUR 200M–400M, 9–18 month delay, re-opens environmental and permitting risk); (ii) capacity reduction (e.g., 500 MW cut to 350 MW) and a redesign of power, cooling and hall distribution (EUR 500M–1B sunk cost loss); or (iii) a force-majeure suspension of construction mid-phase, triggering lender covenant breach and equity write-down. Tenants, seeing project delays and load-shedding risk, withdraw LOI or demand lease discounts to cover their own PUE and cooling upside. Phase 1 financing fails because debt capacity depends on stable, enforceable SLAs; if a drought decree can unilaterally curtail load, lenders will not fund at the assumed DSCR. This is a hidden single point of failure in the plan's water and environmental case.</p>
<h3>8.5.E Root Cause</h3>
<p>The plan treats water as a permitting checkbox rather than a regional hydrological constraint. Dry-cooler thermal rejection means hot air release, which affects local humidity, cloud formation and microclimate, and the water authority views this as an indirect water impact. A preemptive water-authority letter stating 'dry cooling acceptable only at this PUE' gives legal cover; absence of such a letter means a Phase 1 permitting challenge can force retrofit or capacity cut mid-construction. The plan also does not engage with French drought-management law (article L.211-1 Code de l'environnement), which can declare industrial water-use restrictions within weeks if summer precipitation is &lt;25% of normal. Without a pre-agreed drought-response plan, a Phase 1 or 2 summer curtailment of 20–40% load (forced by decree, not RTE choice) breaks tenant leases and crashes DSCR.</p>
<h2>8.6.A Issue - Heat-reuse design and offtake-agreement gate are missing; heat is priced at EUR 0 and exposure is unmanaged</h2>
<p>The plan mentions heat reuse as an optional upside and explicitly states 'treat the heat offtake agreement as a condition of site selection' (Decision 7). However, no heat-offtake gate, no partner engagement, and no contingency for heat-reuse failure are built into the Phase 0 roadmap. A 500 MW data center with 1.20–1.25 PUE rejects about 60–100 MW of waste heat at 35–45°C, enough to serve district heating for 5,000–15,000 homes or industrial process heat for a food, brewing or paper mill. The plan does not specify: (i) which heat users (district-heating networks, industrial partners, or third-party heat traders) are within 2–5 km of candidate sites, (ii) whether those users have signed letters of interest or binding offtake agreements, (iii) what the heat-delivery infrastructure cost is (insulated pipelines, heat exchangers, pump stations, EUR 50M–200M, estimate), (iv) what happens if no credible heat offtake is found (is the EUR 50M–200M infrastructure sunk cost written off?), or (v) how heat-reuse revenue is modelled in the project economics (the plan says EUR 0 until offtake is signed, but does not show what happens when it is signed—does revenue flow to tenants, the campus company, or a third-party heat operator?).</p>
<h3>8.6.B Tags</h3>
<ul>
<li>heat-offtake-gate-undefined</li>
<li>heat-partner-engagement-missing</li>
<li>heat-infrastructure-cost-unmanaged</li>
<li>heat-revenue-unclear</li>
<li>contingency-for-no-offtake-missing</li>
</ul>
<h3>8.6.C Mitigation</h3>
<p>By Month 2 (2026-12-17), commission a heat-demand study (EUR 400K–800K) that: (i) maps all district-heating networks, industrial process-heat users and food/beverage/paper/refining facilities within 5 km of each candidate node (Cambrai, Dunkirk, Valenciennes), (ii) estimates their thermal demand profile (MW, temperature, seasonality), (iii) calculates pipeline and heat-exchanger costs to connect each prospect, and (iv) engages 2–3 heat customers at each site to collect non-binding expressions of interest. By Month 4 (2027-02-17), filter candidate sites to those with at least one credible heat offtake prospect (public utility or industrial with investment-grade or municipal credit, required &gt;10 MW offtake for economic viability, estimate). By Month 7 (2027-05-17), require binding term sheets from at least one heat partner committing to (i) minimum thermal offtake (propose 15–30 MW, or 15–30% of total), (ii) heat price (propose EUR 30–60/MWh, or indexed to natural-gas costs), and (iii) infrastructure cost split (propose developer funds heat-delivery pipelines and exchangers, customer funds integration into their system). If no heat offtake is signed by Month 9 (2027-07-17), treat the project as zero heat-reuse (EUR 0 revenue) and remove heat infrastructure from Phase 1 capex (saves EUR 50M–100M). If a binding offtake is signed, reserve infrastructure capex in the Phase 1 budget and price heat revenue conservatively (EUR 10M–30M per year at 20–25 MW offtake, or EUR 5M–15M if prices are lower). Publish the heat-demand study and offtake status to lenders by Month 9 (2027-07-17) so financing assumptions can be locked.</p>
<h3>8.6.D Consequence</h3>
<p>If heat infrastructure is built without a signed offtake, EUR 50M–200M is sunk and the campus is left with a dormant heat loop that generates operating cost (maintenance, insurance) with no revenue. Alternatively, if heat is promised as part of the permitting and environmental story ('this project will heat 10,000 homes') but no offtake materializes, it damages credibility with municipalities, NGOs and lenders, and creates grounds for permit appeals (false environmental claims). If heat is discovered late in Phase 1 to be feasible with a strong customer, but infrastructure design and routing were not done in Phase 0, a retrofit adds 6–12 months and EUR 100M–300M cost, derailing the Phase 1 schedule. Most critically, a failed heat-reuse strategy removes a key public-benefit narrative that supports the social-license and permitting case. Communities and municipalities are more likely to support a data center if it heats homes or powers local industry; without that co-benefit, opposition hardens.</p>
<h3>8.6.E Root Cause</h3>
<p>Heat reuse is treated as a public-narrative asset and a permitting advantage (it can help the project's environmental story) rather than as a commercial and technical decision gate. This is a common oversight in data-center planning: waste heat is abundant and has positive public perception, but turning it into signed contracts and cash flow is difficult. Industrial heat customers (breweries, food processors, paper mills) are capital-constrained, slow to move, and often skeptical of relying on a data center's thermal output. District-heating networks (réseaux de chaleur) exist mainly in large urban areas (Dunkerque has one), and extending a new network to the campus requires years of pilot studies, municipal coordination and EUR 20M–50M capex. The plan does not engage with the fact that heat-reuse viability is a Cambrai-vs-Dunkirk-vs-Valenciennes topology question: Dunkirk has existing district heating and industrial heat users; Cambrai does not. By deferring heat-offtake discovery to Phase 1 or beyond, the plan risks sinking EUR 50M–200M in heat infrastructure that no one will buy from, or forcing a topology pivot too late to recover Phase 0 sunk cost.</p>
                </div>
            </div>
            

            <div class="section" id="work-breakdown-structure">
                <button class="collapsible">Work Breakdown Structure</button>
                <div class="content">
                    <table class="dataframe dataframe">
  <thead>
    <tr style="text-align: right;">
      <th>Level 1</th>
      <th>Level 2</th>
      <th>Level 3</th>
      <th>Level 4</th>
      <th>Task ID</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <td>Hauts-de-France AI Campus Phase 0</td>
      <td></td>
      <td></td>
      <td></td>
      <td>da73f9b5-528a-40c8-bd31-c8dc4a796dcb</td>
    </tr>
    <tr>
      <td></td>
      <td>Governance, Gate Framework and Independent Oversight</td>
      <td></td>
      <td></td>
      <td>a2651b3a-7a69-455d-a9f2-d747e8e7b814</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Charter independent investment committee with supermajority override authority</td>
      <td></td>
      <td>3e6a9273-99e2-4137-bd1c-01b3af88af61</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Align sponsor and co-investor on governance model</td>
      <td>62c6aab9-e937-48e8-ae11-069bb046c62e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and recruit external committee members</td>
      <td>05dde10d-2af5-4601-b13d-04b187e09c6d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Draft and finalize committee charter and bylaws</td>
      <td>95bb3478-9b74-42bf-ba57-8741264990ad</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish monthly pass/fail reporting and dissent protocol</td>
      <td>f8d3ba82-d72a-4662-9cc8-c29ccb91ca63</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Hold charter-signing ceremony and publish summary</td>
      <td>e84a3380-1b8f-49de-bed1-17f68b507f91</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Lock numeric kill thresholds in writing (grid ≥500 MW, land ≥70%, tenants ≥30%, financing ≥EUR 3B, ANSSI no-blocking, social license ≥2 municipalities)</td>
      <td></td>
      <td>0b31d17b-365e-4069-9fd0-6e3779813d21</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Publish threshold-proposal whitepaper with rationale</td>
      <td>718546a7-df87-41a0-b5b9-ce5a3c4a243b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct three threshold-negotiation workshops by domain</td>
      <td>930322a2-9443-4a45-84ee-85342bcb6056</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Reconcile numeric thresholds with Phase 0 tranche drawdown gates</td>
      <td>49732e35-e9fc-41ba-a593-f6845e81976d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock thresholds in executive summary signed by committee, sponsor and lead lenders</td>
      <td>d0736968-ae03-4735-8992-4581f18f94b7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission external red team (EUR 2M–5M) and monthly pass/fail reporting mechanism</td>
      <td></td>
      <td>f1d4c955-c3c5-41e3-8944-c4997f08c250</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Define red team charter and scope</td>
      <td>bed21e59-f706-4d2b-ae0b-383830d53b67</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Recruit and vet external red-team lead and members</td>
      <td>6227d742-f16f-4ef1-8ede-acc05c75a393</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Execute red team engagement terms and governance protocol</td>
      <td>675b3b98-8511-4599-af6a-a8dc889e8a31</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish monthly pass/fail reporting and gate-review templates</td>
      <td>e145d4d9-cc77-4692-9f84-c7e30a767adf</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission red team kickoff and first-month orientation</td>
      <td>97426297-926f-46ec-9014-58aea3539ccd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Establish four milestone-tranched drawdown schedule (EUR 150M / 250M / 200M / 150M) with conditional-pass and early-exit protocol</td>
      <td></td>
      <td>75ae58eb-c0c7-4362-86d9-4d8d511d95b8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish independent investment committee with supermajority override authority</td>
      <td>3a19d2df-8b38-4884-bd6c-30364992527e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock numeric kill thresholds in writing (grid ≥500 MW, land ≥70%, tenants ≥30%, financing ≥EUR 3B, ANSSI no-blocking, social license ≥2 municipalities)</td>
      <td>a482c31a-04d4-4746-b8d7-16df59200ea0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission external red team (EUR 2M–5M) and establish monthly pass/fail reporting mechanism</td>
      <td>fe2707bb-2693-492c-96e0-c909b3af1156</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish four milestone-tranched drawdown schedule (EUR 150M / 250M / 200M / 150M) with conditional-pass and early-exit protocol</td>
      <td>12ff5a98-1a93-48d3-a6db-990edfba855c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Define fallback authority (downsize, split, delay, cancel) and dissent-publication to lenders and co-investors</td>
      <td>d3d3d117-aa6a-49de-9d39-a6bc2fe953c3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Define fallback authority (downsize, split, delay, cancel) and dissent-publication to lenders and co-investors</td>
      <td></td>
      <td>ab698a70-8c7b-4e8e-9d37-720f87a99c9d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Draft fallback-authority decision matrix</td>
      <td>e9c8a25f-4c51-4e6c-91f5-c896496b96a4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish dissent-escalation protocol</td>
      <td>557e5b32-9d6d-4f46-b945-47e34aa8ae82</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Publish decision matrix and dissent protocol</td>
      <td>620f361f-f6d2-4a67-b380-161e346ce3d9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Link fallback authority to tranched drawdown gates</td>
      <td>03df473b-9871-4ff2-91d1-f851a71ead51</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document cost-overrun authority and budget-breach escalation</td>
      <td>2dd3939a-6750-4918-8ffd-1aee17737d36</td>
    </tr>
    <tr>
      <td></td>
      <td>Grid Hosting Capacity and RTE Connection Pathway</td>
      <td></td>
      <td></td>
      <td>6a24d843-1a90-4ff4-9006-aec48c4ce9f9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>File RTE pre-engineering request for 500 MW, 1 GW, and 2 GW tranches at candidate substations (Cambrai, Dunkirk, Valenciennes, Saint-Omer)</td>
      <td></td>
      <td>70c2ccb1-5a4e-4073-a7be-20d3c5387b28</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare pre-engineering request package</td>
      <td>a5823738-740b-48a6-ad23-9299219ed06e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Engage RTE customer-service intake and pre-qualify scope</td>
      <td>04b3e262-2a61-4f12-8e88-f5e46af14d18</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>File formal pre-engineering request with RTE</td>
      <td>00fa5887-dc34-44d5-beac-124fea1dccd8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish weekly RTE tracking and escalation process</td>
      <td>b8dc241e-dcc9-49e7-8b6a-51dc9332c45e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare contingency list and alternative-substation scenarios</td>
      <td>c72f1203-fd96-4c6a-adc8-0f1bbd60b479</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission independent third-party grid-hosting-capacity audit (EUR 1M–2M) using RTE-compatible modeling (PSSE, DIgSILENT) to validate network constraints and reinforcement cost</td>
      <td></td>
      <td>7fdb27e7-2ad0-4f2e-895d-641370583bea</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Procure grid-modeling consultant and secure RTE model-data access</td>
      <td>29850d6a-8fb4-45bb-a75b-8b3f5249d070</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Build and validate three topology scenario models (1 GW single, 2×500 MW, 3×250 MW)</td>
      <td>1889fff8-8a8b-4f6d-ae03-e974f94deee1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Estimate transmission reinforcement scope and cost per topology (EUR 0–2.0B developer co-funding)</td>
      <td>6efec3fb-b497-461e-8679-f610972c3acb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate thermal and load constraints; deliver independent audit findings anonymized to investment committee</td>
      <td>625f2427-29dc-47e0-b930-284347865dd6</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Coordinate monthly RTE liaison and escalate timeline risks; confirm hosting-capacity letter availability for Month 6 (2027-04-17) target</td>
      <td>ba3d0167-33ef-409d-8c32-bf454fbe54cc</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model three topology scenarios (single-square 1 GW, split 2-node 500 MW + 250 MW, split 3-node 250 MW each) with thermal and load-profile constraints</td>
      <td></td>
      <td>7b9fa89b-0216-4317-9606-5ec975ae70bb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare PSSE/DIgSILENT topology models and assumptions</td>
      <td>a1f2e10e-fd6d-4760-ba67-091449ea0c2c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Load thermal and meteorological data; model summer peak scenarios</td>
      <td>1125f4a5-b43e-48c4-b0c7-d8f4afa3f806</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Run power-flow and thermal-constraint analysis for three topologies</td>
      <td>c20cca70-9374-4eb4-9113-bdfa472802b0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate modeling assumptions against published RTE and regional benchmarks</td>
      <td>3565a651-2417-49da-93d0-eac2b61496f8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document PUE and reinforcement cost deltas; publish topology comparison brief</td>
      <td>d301f539-b7d3-4786-a144-64471d52bd9f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Obtain RTE written preliminary feasibility letter by Month 6 (2027-04-17) confirming at least 500 MW, grid-reinforcement cost range (EUR 500M–1.5B target), and curtailment/BESS terms</td>
      <td></td>
      <td>bd532b8f-249f-46d5-98b6-e223c8a9f73f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Assemble grid topology and load-flow data from RTE</td>
      <td>a4d0b919-0451-4c4e-9e0b-cb806d8d69b0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model single-square Cambrai 1 GW scenario with network constraints</td>
      <td>b028a4f5-f271-4cf9-9d4f-2f2dfee17bdf</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model split two-node topology (Cambrai 500 MW + Dunkirk 250 MW)</td>
      <td>b6838520-8022-4f15-9e32-8652392fcfac</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model split three-node topology (250 MW per node: Cambrai, Dunkirk, Valenciennes)</td>
      <td>8bbd1770-8f75-4daa-9554-6d659710d004</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Integrate thermal and load-profile constraints for all three scenarios</td>
      <td>5ffb6aa2-d4dd-4625-87d7-53a0024f0dfa</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Negotiate firm RTE connection offer for at least 500 MW and Phase 1 tranche, targeting Month 12 (2027-10-17) but allow conditional pass if preliminary letter is firm</td>
      <td></td>
      <td>0c1dceac-562f-416c-87e9-fde38b1cd8e4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish RTE commercial engagement and term-negotiation team</td>
      <td>c542741a-0f76-4faa-afc3-8c77731b1dcd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop tiered RTE negotiation strategy with fallback pathways</td>
      <td>2f2699df-7d07-4139-9498-19d20bd5456c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish cost assumptions documentation and RTE change-control protocol</td>
      <td>5306506a-8238-4f6d-96ba-416fd870edb3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure lender and sponsor pre-approval of connection terms by Month 10 (2027-08-17)</td>
      <td>9208a411-7ab1-448b-9055-b7b3476dc4a9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize firm RTE connection offer signature by Month 12 (2027-10-17) or document conditional pass</td>
      <td>2e4c0e83-57dd-4452-b74b-221344659743</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Establish DREAL prefectural confirmation that grid-reinforcement permits are achievable within estimated timelines and cost bands</td>
      <td></td>
      <td>af3f4676-5b59-4e51-b62e-f354c272636a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>File formal RTE grid-reinforcement coordination request with DREAL</td>
      <td>2f4dbbfc-f93b-494b-93af-3a65b1db9c7f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm transmission-upgrade environmental-permit requirements per node</td>
      <td>faf261ac-a998-4dc2-94e5-ef8e82b8d615</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain written DREAL assessment of reinforcement-permit timelines and cost assumptions</td>
      <td>fca87211-5e7d-4045-9a24-defd78814450</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish inter-agency coordination protocol (DREAL, RTE, Agence de l&#x27;Eau, DDT)</td>
      <td>07c79086-a50e-4ad0-a96d-6649b2f4a4f0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate confirmation: DREAL written attestation that grid reinforcement permits are achievable within estimated EUR 500M–1.5B and 36–48 month timeline</td>
      <td>6e350dfd-332c-40f8-9732-c38bcb95f90c</td>
    </tr>
    <tr>
      <td></td>
      <td>Land Assembly, Parcel Optionability and Brownfield Liability</td>
      <td></td>
      <td></td>
      <td>78373cda-5f82-404e-bfff-32869a124ece</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission land-assembly feasibility study mapping ownership, parcels and fragmentation for Cambrai, Dunkirk, Valenciennes and Saint-Omer zones (EUR 200K–400K)</td>
      <td></td>
      <td>49991d80-b5fd-42c5-aed0-23365c4b7e9a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Issue competitive RFP and select land consultant</td>
      <td>a6236edb-ca0b-4e53-a07a-47f02115a00c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Pre-position data access with municipalities and registries</td>
      <td>3655bf5b-5e65-4b3c-a6bb-be7991d69f3f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Execute ownership mapping and fragmentation analysis</td>
      <td>3b5076f5-f849-4757-a617-7e18f27db2e9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Benchmark land values and holdout-premium risk</td>
      <td>af180b2c-6b0e-46ec-92d6-e1a7ea629985</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and profile top landowners and hold-out risks</td>
      <td>db812244-3bdf-473c-b647-95baecd29465</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Conduct Phase I environmental-site assessments (desktop) on all four zones by Month 1 (2026-11-17) and Phase II intrusive surveys (EUR 1.5M–3M per zone) on top 2–3 sites per zone by Month 3 (2027-01-17)</td>
      <td></td>
      <td>95adc045-fb3c-4e1c-8b9d-bbed36eeeed0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission land-assembly feasibility study</td>
      <td>2fd3097e-86d2-4408-9694-84282bfdad25</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct Phase I environmental-site assessments</td>
      <td>0cc72b3c-e6b2-4f5c-8c2d-35c92a1cc107</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Execute Phase II intrusive surveys on shortlisted sites</td>
      <td>1ee55769-d03e-49cb-bf52-d619090095e4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain DDT/DDTM public-land opinion and liability allocation</td>
      <td>76cae126-43c3-4a6d-a2c0-5a57398585be</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commence non-coercive option agreements at target parcels</td>
      <td>10fd9789-c5b1-49f1-ad4c-b9f9fb42e6eb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Obtain DDT/DDTM written opinion on public-land availability, compulsory-acquisition timelines and liability-allocation agreements for public brownfield sites by Month 4 (2027-02-17)</td>
      <td></td>
      <td>0f169436-cb31-4954-9aec-e61351aa20b7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission Phase I and Phase II environmental-site assessments</td>
      <td>874b0200-a8b0-43f4-af72-7abb83aa8b49</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Shortlist candidate parcels with remediation ≤EUR 100M</td>
      <td>d8703e23-16fb-4a19-9f8a-47729b9f6341</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish seller indemnities and public-remediation-body liability allocation</td>
      <td>360e05a2-34de-429c-9f3f-0349c346aa54</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Integrate Phase II findings into topology and land-assembly decisions</td>
      <td>64f6def6-4f69-4c0f-9aa9-ca7aa6eb6511</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document Phase II remediation contingency and risk reserve</td>
      <td>05bcbab3-88a8-41aa-b44e-fd536d02510e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commence non-coercive option agreements for at least 70% of single-square target parcel (or ≥80% per split-campus node) at ≤15% above benchmark land value</td>
      <td></td>
      <td>4859d2cb-3d73-4abe-aebe-50c30bd616db</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate landowner outreach and secure early letters of intent</td>
      <td>77af0c63-7822-4494-a8e0-f9120579e498</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Complete Phase II brownfield surveys and establish seller liability allocation</td>
      <td>727913a0-2661-4a68-ba97-a422d418e133</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Achieve 70%+ option coverage and confirm parcel shortlist</td>
      <td>d03802bf-780c-456e-9d0f-7ff4e7e42f3c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commit topology at Month 4 (2027-02-17) with documented pass/fail evidence</td>
      <td>34a223f7-99a5-4dea-ab7b-9d8bbf5ec4f0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Shortlist candidate parcels with Phase II brownfield remediation ≤EUR 100M per site by Month 6 (2027-04-17) and establish seller indemnities or public-remediation-body liability allocation</td>
      <td></td>
      <td>04dce94b-e2e7-4b7b-9901-e6a1103061fe</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Analyze Phase II survey results and remediation cost quantification</td>
      <td>47a1e815-ebf1-4664-83ef-45ccdc36ad11</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Negotiate seller indemnities and liability-allocation agreements</td>
      <td>6911529d-a01d-4d13-9f02-1949747d633c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish escrow and remediation-liability reserves for Phase 1</td>
      <td>efcc6334-d03b-4efe-8e8d-cbda715f568e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Curate final shortlist and document Phase 1 parcel selection</td>
      <td>2b4fffe6-bdcb-4b11-be38-04d7039eb860</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate remediation feasibility: confirm no unmitigable environmental blocker by Month 6 (2027-04-17)</td>
      <td>a26c2a64-3bb2-4e44-b195-ea92db95ac47</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commit to single-square or split-campus topology at Month 4 (2027-02-17) based on parcel optionability and RTE written evidence</td>
      <td></td>
      <td>a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm parcel optionability at Month 3 (2027-01-17)</td>
      <td>e54c0862-bd6b-4267-ab9b-db139ffbccab</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Request preliminary RTE evidence by Month 3 (2027-01-17)</td>
      <td>0698e5ac-6ea0-464c-b3dc-c693840614aa</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock anchor-tenant latency and cluster-size requirements by Month 2 (2026-12-17)</td>
      <td>3538e8ef-c1c2-48ce-a967-95e44555f693</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct independent committee topology review at Month 3.5 (2027-02-01)</td>
      <td>739ccfba-4bf4-468a-89d3-b6ddd1115d49</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Publish topology decision with documented rationale by Month 4.5 (2027-03-04)</td>
      <td>960fc90d-6ca7-464f-94a1-8606d3b534c8</td>
    </tr>
    <tr>
      <td></td>
      <td>Anchor-Tenant Demand Validation and Binding Commitments</td>
      <td></td>
      <td></td>
      <td>cd5e58d9-fa7e-4770-9c7d-673c3a42d936</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Develop standardized take-or-pay lease templates (5–10 year term, EUR/MWh pricing, 99.5–99.95% uptime SLA, curtailment and force-majeure carve-outs) by Month 2 (2026-12-17)</td>
      <td></td>
      <td>5f98bb06-aafe-4332-9f45-2be8537093fa</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Research and benchmark lease precedent structures</td>
      <td>913a6f1c-a53a-4639-97de-9d640af3f9d5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Draft base lease template (legal framework and core commercial terms)</td>
      <td>42c4b4d0-9f7a-4734-9d0a-145187209d92</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three energy pricing scenarios (fixed, capped-index, pass-through)</td>
      <td>940f70fa-5ff4-4ffd-971c-d73428359372</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Circulate draft template to anchor prospects and lender counsel for feedback</td>
      <td>e6cefdf9-0755-4970-b537-d773360c5edd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock final lease template with lender sign-off and governance approval</td>
      <td>0a24f48f-6e85-4470-b4d5-5aad2fdbf127</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Identify and engage 2–3 global hyperscalers and 2–3 sovereign-AI users with published capex plans and active 2026–2028 site evaluation</td>
      <td></td>
      <td>59ebf494-3056-4b8c-9e5e-9fc56d15586d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Map hyperscaler and sovereign-AI capex pipelines</td>
      <td>fe66b795-62af-4067-9fce-52f2a77ea01c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish initial contact and confidentiality framework</td>
      <td>9db43a64-142e-416d-b39f-04ccee1ad2bc</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate active 2026–2028 expansion timeline</td>
      <td>8f8f98b3-8c68-4371-99ff-4f28564184d4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule site visits and capability demonstrations</td>
      <td>d326cb94-bc88-4c43-8475-d52824a98bd4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish prospect steering and escalation governance</td>
      <td>852f1a67-5107-4b26-b446-9595d7e0708c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Test cluster-size and latency-tolerance requirements per top-2 anchor prospects to validate split-campus topology feasibility (&lt;50 ms inter-node acceptable for training/inference, &lt;10 ms preferred)</td>
      <td></td>
      <td>5ef2f5be-ce22-4da2-a094-13fd9d3ece3d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct technical interviews with top 2 anchor prospects on cluster and latency requirements</td>
      <td>c9277ee7-95cf-4fb3-9b7a-4204292d9302</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model inter-node latency for three split-campus scenarios using ductwork routing estimates</td>
      <td>8a640952-9152-413b-a621-24b669b8cab4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission physical fiber-route diversity audit from carrier and ductwork specialists</td>
      <td>58008d28-879d-4259-8da9-a9cf3f73305e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Stress-test split-campus topology against tenant latency acceptance thresholds and confirm feasibility</td>
      <td>718f7c2c-6f31-4ead-8f12-9c2b83510ec3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Secure binding term sheets (take-or-pay or capacity-reservation agreement with cash deposits and liquidated damages) for ≥150 MW (30% of 500 MW Phase 1) by Month 9 (2027-07-17)</td>
      <td></td>
      <td>37bf53e3-109b-4b27-88c6-5a6a30d62d9d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop standardized take-or-pay lease templates</td>
      <td>2a26ccdb-0997-424c-8025-d7e55a583679</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and engage 2–3 hyperscalers and 2–3 sovereign AI users</td>
      <td>0cab8c69-87c5-4c0d-b4bd-30deaf6ada8a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Test cluster-size and latency-tolerance requirements with top anchors</td>
      <td>87d4cc8c-5018-41d1-bf5b-683bbfce58b2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure binding term sheets with cash deposits and liquidated damages</td>
      <td>242c8f04-1491-40dd-9223-8268d480227e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate counterparty credit and execute escrow arrangements</td>
      <td>29b23e3e-29e0-4a86-8f40-5ab11fc8394a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Validate anchor-tenant credit (BBB− or better, or parent guarantee) and execute non-refundable reservation-fee escrow arrangements (EUR 15M–75M total at 150 MW)</td>
      <td></td>
      <td>138f37d8-89a8-4b27-8373-bc2b43175f71</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare credit-underwriting checklist and counterparty documentation</td>
      <td>bb8fd12e-97f1-403f-8d98-038bccc82d65</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct financial and credit due diligence on each anchor tenant</td>
      <td>36c8af0d-3c4d-410b-bf9e-3e25c1ea8011</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Engage escrow agent and structure trust-account documentation</td>
      <td>138cbda7-75aa-4651-9103-7f7b9e81cc26</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize non-refundable reservation-fee escrow funding</td>
      <td>0a3de2ff-7332-4555-93bc-caae94df7848</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document credit condition and escrow-release gate for lender and investment-committee approval</td>
      <td>31a70e5f-2dcc-40b5-9f64-c4bf15bd3d50</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Confirm no liquidated-damages or penalty-free exit provisions that would allow tenants to walk post-FID without financial consequence</td>
      <td></td>
      <td>7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify heat-demand prospects within 5 km</td>
      <td>87e84bf9-6ad7-4fda-91f7-1e8864e68b5a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model heat offtake economics and integration costs</td>
      <td>ce33ede7-7237-47a6-a6af-db011ea1cc83</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure non-binding heat offtake letter of interest</td>
      <td>6b693755-9f8d-4657-aa52-ccc42dadfb86</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate: confirm binding heat offtake or remove infrastructure</td>
      <td>bf3f7ac4-119c-441e-b4f2-ad9a6aa83af1</td>
    </tr>
    <tr>
      <td></td>
      <td>Thermal Design Validation, Water Authority and Cooling Feasibility</td>
      <td></td>
      <td></td>
      <td>0ccf077d-56fc-45bc-ab34-551ff58f97fe</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission independent thermal-design audit (EUR 300K–600K) using TRNSYS or EnergyPlus modeling with 20 years of site-specific weather data (35°C design day, 150 W/m² power density)</td>
      <td></td>
      <td>b07b1de5-a597-4709-99b2-4037e806f590</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Procure thermal-modeling software and weather data</td>
      <td>c806d4b3-d86f-423b-b833-533dae01bd84</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Engage thermal consultant and lock modeling scope</td>
      <td>95df8ecc-1c65-4e0c-bc71-11985a1e9617</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain dry-cooler vendor performance curves</td>
      <td>f7d64e73-07ed-45fc-b627-a7f2c2efd996</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three power-density scenarios and iterate approach-temperature assumptions</td>
      <td>052481e7-c712-4313-a724-ea12e5e6a65e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate thermal design and document PUE outcomes</td>
      <td>6488b4db-594f-4bd2-b097-efd926a44abc</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Obtain three dry-cooler vendor performance curves (Thermax, Hydac, Modine) with approach temperature, fan power, part-load and fouling factors; model 500 MW at 100, 150, 200 W/m² scenarios</td>
      <td></td>
      <td>bded71cb-984b-4653-90d1-9ac3fdb5d403</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate vendor outreach to three dry-cooler suppliers</td>
      <td>42a4d78b-d23d-4cbe-baaf-45286be13dc1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure and normalize vendor performance data into modeling template</td>
      <td>25ec732b-1411-4aa5-9cf9-344eca4cef20</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three power-density scenarios (100, 150, 200 W/m²) for 500 MW baseline</td>
      <td>c1128c5e-b0b1-43a2-a357-069a73c4f7d4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate modeled performance against vendor warranty and site-specific constraints</td>
      <td>4f2f44a1-6c10-408f-a83b-c02b98e379f3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate decision: confirm modeled PUE ≤1.28 at 35°C or trigger design pivot or capacity reduction</td>
      <td>13698b55-ead3-4433-95f4-9c538172a99e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Conduct hydrological modeling (HEC-HMS or FEFLOW) on groundwater levels, summer low-flow on surface water (Meuse, Sambre, Scheldt), and 20-year drought-frequency statistics</td>
      <td></td>
      <td>43e2fbd5-53af-4987-a77f-556d74379c12</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Procure dry-cooler performance data</td>
      <td>c106178e-0acd-4280-8139-6721a7399bb2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Build hourly PUE thermal model with weather</td>
      <td>25d83806-33aa-4fcb-ae89-0038b6825ea1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct hydrological assessment and drought analysis</td>
      <td>6a8d09dd-6e9f-48c0-a46f-0659a51b4240</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure written water-authority opinion</td>
      <td>6acad2aa-eaec-43d8-ae00-f3662386d26b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and model heat-reuse offtake prospects</td>
      <td>b9fa8e6f-e7f2-42dd-b285-89412c46f755</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Obtain written water-authority opinion (DDT/DDTM, Agence de l&#x27;Eau Artois-Picardie) by Month 6 (2027-04-17) confirming closed-loop dry-cooler acceptability, indirect-water impact, and drought-response protocol</td>
      <td></td>
      <td>ef39ae68-1b4f-40a0-ad18-f542a3c20197</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule pre-submission meeting with water authority</td>
      <td>e02e86fa-17e9-4dd3-ac2a-631cba7bec2e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare hydrological and thermal documentation for water authority</td>
      <td>9422bfc6-65b2-4954-bf64-167ea2300583</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Negotiate drought-response protocol with water authority</td>
      <td>f8d3e767-2c33-49c9-942a-0e955a4be03a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain written water-authority opinion letter by Month 6 (2027-04-17)</td>
      <td>5cea4620-df32-420e-8ae1-007fc52578c2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Maintain contingency options if water authority delays or restricts</td>
      <td>106e747b-272e-457c-861e-10d4e449bf6a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Identify heat-demand prospects (district heating, industrial users) within 5 km of each node; estimate offtake potential and annual capacity factor by Month 6 (2027-04-17)</td>
      <td></td>
      <td>06a996da-fa7c-4f36-a078-f0173146e1f7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Map district heating and industrial heat demand within 10 km radius</td>
      <td>084d0d27-bf28-4cbd-8270-51d0d103e5c5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct technical feasibility workshops with top 4–6 heat-offtake prospects per node</td>
      <td>71a46acd-4cd7-4d81-9558-8b79bdd31060</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model heat-offtake value and infrastructure cost per node and prospect scenario</td>
      <td>df1cd44f-9248-4779-9929-d136fef54662</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish non-binding letter of intent (LOI) template and secure at least one signed LOI per node by Month 6 (2027-04-17)</td>
      <td>ca597088-2df1-42e5-a400-a44fb53e6265</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Publish heat-offtake feasibility summary and gate decision on Phase 1 infrastructure inclusion</td>
      <td>fc93cc0c-11a7-4c55-9642-9678a9ea91c5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Gate thermal design: confirm modeled PUE ≤1.28 at 35°C by Month 5 (2027-03-17), or trigger hybrid-cooling design pivot or capacity reduction</td>
      <td></td>
      <td>b2e74004-cd3a-4fe1-bd75-b37ed28981a2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize TRNSYS/EnergyPlus modeling and weather-data preparation</td>
      <td>b9c1bb8c-8ab2-41f3-902a-eb1f92b68fe9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three power-density and cooler-configuration scenarios</td>
      <td>e2e83e05-bf57-4481-a7ed-94bbb5e066de</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Procure and integrate dry-cooler vendor performance curves</td>
      <td>8a232f5d-4398-4a9f-91fb-0357187dfe62</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate modeled PUE against design-day boundary conditions and deliver gate decision</td>
      <td>d2c7344a-8d8c-46fc-868c-37b6fbecbd57</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare hybrid-cooling design and Phase 1 downsize contingency packages</td>
      <td>f834d45f-8ad9-4077-aacd-d13b3a1520d6</td>
    </tr>
    <tr>
      <td></td>
      <td>Power Procurement and Energy Supply Pathway</td>
      <td></td>
      <td></td>
      <td>aa9ff9fc-8b69-4182-8520-4e965b95dc4c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Engage EDF for nuclear-linked baseload supply (multi-GW scale, 10-year-plus tenor, EUR 50–70/MWh estimated, all unconfirmed) and non-binding LOI by Month 6 (2027-04-17)</td>
      <td></td>
      <td>13dc28a6-53c4-4163-99b8-239c495d0acd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate EDF commercial engagement</td>
      <td>ac3a9ad8-b6ef-4862-8377-61a810aaceb6</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop EDF LOI term-sheet framework</td>
      <td>664a3167-65d8-4322-9b6f-9ac4a65cf3b1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish EDF steering and milestone tracking</td>
      <td>79523581-cc90-44da-9860-7e0c1095f1e0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure EDF non-binding LOI by Month 6 (2027-04-17)</td>
      <td>1c2da831-2c82-4fe4-9a06-21f77c9ac5e9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model energy-cost sensitivity and pass-through</td>
      <td>34d5f8e2-7361-4074-80d5-8a56905c01ed</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Develop renewable-PPA procurement strategy (regional wind and solar, 3–8 year tenor, price floor and ceiling) and identify 2–3 operators by Month 3 (2027-01-17)</td>
      <td></td>
      <td>8bcd08db-c963-498e-8b92-3afaced93145</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Shortlist renewable operators and secure non-binding indications</td>
      <td>960c294f-ffbe-4d3c-8b0e-54fda9151e70</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission site-specific wind and solar resource assessments</td>
      <td>d28922a4-bbc5-4cf2-8fd6-c0cfce343185</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop standardized PPA commercial framework and term sheet</td>
      <td>d09e8bf6-741d-42f1-80db-7e133dea3610</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Engage 2–3 lead operators and negotiate heads of terms</td>
      <td>22a3bb5b-51df-4ac4-b34b-bb51d04bb806</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure written PPA offers with binding capacity and price bands</td>
      <td>21ce6820-cb6c-4c05-8c1b-fbce1c828d47</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model BESS arbitrage and flexibility-commitment value (daily cycling, 4–8 hour duration, EUR 30M–80M capital estimated); establish sizing linked to RTE curtailment allowance</td>
      <td></td>
      <td>3bfeef11-18ba-4e4b-9881-3f5bd06f6bca</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model BESS arbitrage and cycling scenarios</td>
      <td>494ce5db-ce68-4f3b-9d37-fcbfa1084bd0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Evaluate three BESS technology options</td>
      <td>516b9766-b08a-40f0-a41b-15097148f336</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Size BESS to RTE curtailment protocol</td>
      <td>b7e20dbc-7426-4e1d-84d1-1318e1a53fb2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish BESS capex and financing terms</td>
      <td>8825fd64-509a-4d5b-b9c0-f5a213816170</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate BESS: confirm sizing and cost fit</td>
      <td>209c18c1-cf2c-4d0e-a743-93fbce550634</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Establish energy pass-through mechanism to tenants (indexed, capped or fixed rate) and document price-risk allocation in take-or-pay leases</td>
      <td></td>
      <td>86f0739d-9256-4d55-9048-7a9e8b7c7e10</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop three energy pass-through scenarios</td>
      <td>3821e1a6-1912-4455-86ae-2df25a0fb9c8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Align energy mechanism with lease-cost stability</td>
      <td>d84808d2-d174-4664-8ecb-2700040b4e59</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Share draft model with anchor prospects by Month 3 (2027-01-17)</td>
      <td>8c85fa3b-a2c3-4eae-800b-0241d14a241a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock energy pass-through in template lease by Month 2 (2026-12-17)</td>
      <td>55f451ef-4361-4443-95b0-ee3194600c1f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize energy terms in binding term sheets by Month 9 (2027-07-17)</td>
      <td>5143c639-338d-4922-867e-99e89d6eed65</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Secure EDF term sheet for at least 500 MW with pricing and tenor confirmed by Month 9 (2027-07-17) for Phase 1 FID debt eligibility</td>
      <td></td>
      <td>3f2ffa21-c559-4710-81b8-c8a3bf992f81</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop three energy pass-through scenarios</td>
      <td>92765ed0-2484-4b96-87ed-72ab89cfeadd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Test scenarios against anchor-tenant capex budgets</td>
      <td>04640c14-9107-4a42-aa4d-ab3521cf32c9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock energy pass-through structure in template lease</td>
      <td>14fe8be7-188f-43a9-b630-b45b1d3d80e9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize in binding term sheets with risk carve-outs</td>
      <td>6604f5fd-d3ca-49ab-8100-cfee2e7559e1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document energy cost basis and annual reconciliation</td>
      <td>2b7f5669-da7f-4407-850d-a05f5dca0290</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Gate energy supply: confirm firm non-indexed price or capped indexation acceptable to lenders and tenants; identify any price-shock risk (EUR 30/MWh upside = EUR 112M/yr revenue impact at 500 MW)</td>
      <td></td>
      <td>20522a84-34c4-43a0-bca9-9ee3f2730d52</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Stress-test energy-price scenarios against DSCR and tenant affordability</td>
      <td>56d3f62f-21cb-44cf-a7d0-770e738aa251</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Reconcile EDF term-sheet price and indexation terms with lender and tenant tolerances</td>
      <td>9f7acf4a-9cea-4ae5-8ef0-a50de6e50218</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model renewable-PPA and BESS arbitrage value offsets to cap energy-cost risk</td>
      <td>12c1638e-d608-4463-a6e6-f6d8704f102c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish energy pass-through mechanism and publish to lenders and tenants</td>
      <td>8b28a928-7dcd-4f03-9688-ee40f3228eb8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate energy supply: confirm firm non-indexed price or capped-index terms acceptable by Month 12 (2027-10-17)</td>
      <td>a28187f1-e85c-42d5-b129-cdef33ffa516</td>
    </tr>
    <tr>
      <td></td>
      <td>Fiber Connectivity and Landing-Point Diversity</td>
      <td></td>
      <td></td>
      <td>ed43f511-2615-4e71-8232-04349bc51136</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission physical route-diversity audit of carrier-offered paths to Paris, London, Brussels, Amsterdam, Frankfurt (EUR 200K–400K); verify no shared ducts, bridges or landing facilities</td>
      <td></td>
      <td>f8760f5b-e060-4400-baf3-cd940f2dff0c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and engage fiber carriers and route operators</td>
      <td>31f8f239-d412-4f5f-9444-d8a25bc45d8a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission third-party physical route audit</td>
      <td>a59dcb53-1d0b-4a32-a388-7252bc8a30e9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Verify no shared infrastructure at landing points</td>
      <td>8cedb3ca-d663-46ca-815c-92283102fb87</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate latency and capacity across all routes</td>
      <td>c0b1bdb8-0943-4857-b0c6-bd6c78a55465</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document findings and establish carrier commitments for Phase 1</td>
      <td>bd5c026e-cb62-4813-a070-cc91fe5dd6ee</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Identify at least two physically separate, audited long-haul routes with 100+ Tbps capacity per route; document landing points (proposed ≥2 UK, ≥2 FR/BE, &lt;25% per single landing)</td>
      <td></td>
      <td>9fb24a79-6976-41b7-9762-9d17066283de</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Engage carriers and route owners; request preliminary capacity and landing-point data</td>
      <td>08a10ca1-a7ab-4453-8b5d-5690725f7c2a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission physical route-diversity audit of major carriers</td>
      <td>6ab9283f-ed42-4780-bed1-62701d4e4426</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model inter-node latency for split-campus scenarios</td>
      <td>b7a6f8e7-b306-47f1-ab22-fe82d6d7484f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Evaluate carrier vs. co-investment vs. build-own long-haul routes</td>
      <td>ef074cf9-a93f-426d-ad63-cc295861da6f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure written carrier confirmations on capacity, latency and timeline</td>
      <td>58fee3ff-c5d4-4e7e-af8a-28f377ed4a30</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model inter-node latency for split-campus scenarios (round-trip 10–50 ms between nodes, ductwork and routing verified by Month 7 = 2027-05-17)</td>
      <td></td>
      <td>f57a8a9a-f192-4780-a2c7-6f6ab16a11b5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop preliminary latency models for three split-node geometries</td>
      <td>52d95403-7e2a-47a2-98b6-31ae4fb75334</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate latency requirements with top 2 anchor prospects</td>
      <td>52293860-e878-4740-b94c-5397877d8d48</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm latency acceptability before fiber audit finalization</td>
      <td>a98f6fe1-e4ce-4f80-a0ac-45cf7201ca90</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Update models as land optioning and topology decisions mature</td>
      <td>b638c217-a667-46c2-a051-95ff39e06a1a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Evaluate carrier vs. co-investment vs. build-own options for long-haul routes; cost EUR 500K–2M per km (estimate); capital exposure EUR 100M–300M</td>
      <td></td>
      <td>230daf67-295b-45b4-b477-1aa9a7d53109</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate carrier engagement and pre-audit discussions</td>
      <td>a50d8f79-dd14-48a8-94a3-e1c45bd4f741</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission physical fiber-route diversity audit</td>
      <td>00a76234-a2c7-40d2-93be-41b92beb6420</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and lock landing-point options with regulators</td>
      <td>0f96114f-a4ec-4405-9829-e27990cf72ba</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model inter-node latency for split-campus scenarios</td>
      <td>eef1bd5d-4024-4307-902d-bd59e01837c5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure written carrier capacity and latency confirmations</td>
      <td>b174f845-1597-4020-99d4-0d75ee56ef43</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Secure written confirmation from at least 2 carriers or route owners on capacity availability, latency and construction timeline by Month 9 (2027-07-17)</td>
      <td></td>
      <td>23e66c74-5878-49e5-97d4-f9b8228e1cb1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and prioritize carrier prospects</td>
      <td>43fe1e8d-2daa-4819-9567-dbe15faadbcc</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission physical route-diversity audit</td>
      <td>0ff6ea86-1643-4074-92a5-6ac8a1ee475b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate inter-node latency for split-campus</td>
      <td>9645114a-656a-434e-94c3-7e7dee696b28</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Evaluate carrier vs. co-invest vs. build options</td>
      <td>08f0aa4e-d239-4ece-b671-6c2676d0c699</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure written capacity and latency confirmations</td>
      <td>c30fe216-70fe-4d62-af75-db52cba105a0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Gate fiber: confirm at least 2 audited diverse routes available and lit before first-block energization (Month 42+ = 2030-04-17+), with contingency for one route failure</td>
      <td></td>
      <td>50a5985f-5882-487a-b994-1e0761e37290</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish fiber-readiness gating at Month 36 (2029-10-17)</td>
      <td>b4a115fb-b1d6-4e43-801e-aac6a83e053a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct full-load capacity testing at Month 40 (2030-02-17)</td>
      <td>a950363a-0011-4b1b-8b8d-464feabbe2be</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure carrier maintenance commitment and SLA enforcement</td>
      <td>5061b73a-29df-4f55-8d10-f4b2d4b39365</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate contingency for single-route failure scenarios</td>
      <td>09cca036-7fec-4da7-bfa4-cae333605506</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm lit-route delivery and go-live readiness by Month 42 (2030-04-17)</td>
      <td>08a137bb-d6e8-458c-99f7-fbe882df7a09</td>
    </tr>
    <tr>
      <td></td>
      <td>National-Security Review Pathway and Foreign Co-Investor Clearance</td>
      <td></td>
      <td></td>
      <td>b5635fa9-b154-4a71-becd-0e552a35519d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Conduct confidential ANSSI/DGSI pre-submission meetings (Months 0–1 = 2026-10-17 to 2026-11-17) presenting security-design governance white paper and preliminary roadmap</td>
      <td></td>
      <td>2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare confidential pre-submission agenda and security white paper</td>
      <td>7092c288-d3e3-4ef9-8d72-5ccd52799ec6</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and schedule confidential ANSSI/DGSI meeting</td>
      <td>5fdcd7d5-9b65-4532-8102-af97529cb651</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct confidential ANSSI/DGSI pre-submission meeting</td>
      <td>d23d604b-3dd5-42b6-a4ea-9670b5e35201</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Translate ANSSI feedback into preliminary formal roadmap scope</td>
      <td>5edc36b7-0927-4137-aa6a-6cb1b595ca18</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission security-design governance roadmap (EUR 500K–1.5M study) covering perimeter hardening, OT-network cyber separation, supply-chain vetting and personnel-clearance requirements</td>
      <td></td>
      <td>6245786e-f3a4-4f66-85a2-025dd0ea60b5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop security-design governance white paper</td>
      <td>840833ad-ac19-4247-9286-f4b365c47ece</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission security-architecture and design roadmap study</td>
      <td>ac78c749-8a3c-4622-9800-11028b489366</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three tenant-governance and data-residency scenarios</td>
      <td>e8d2fce9-14f0-4a61-99f5-50dc099d8d3a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct confidential pre-submission meeting with ANSSI/DGSI</td>
      <td>01e18de1-73c4-4bcb-8bbf-eeb8a7d9c6e3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain ANSSI written preliminary opinion by Month 6 (2027-04-17)</td>
      <td>98b1cb79-0cdf-44b8-8a70-125738fed0f2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Obtain ANSSI written preliminary opinion by Month 6 (2027-04-17) on foreign co-investor acceptability, data-residency requirements and formal-review timeline</td>
      <td></td>
      <td>f00bfb90-5f79-45ed-9442-77e8e3a3bfd2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare security-design governance white paper and roadmap submission</td>
      <td>0c90a82e-5d68-4b8a-9acf-a4aa3028aad9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule confidential pre-submission meeting with ANSSI/DGSI</td>
      <td>22c01222-207b-4d61-ad1a-e8c5fe22c5f4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission security-design governance roadmap study (EUR 500K–1.5M)</td>
      <td>c426b8a1-28e0-48b4-bcbe-092005ab713a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct informal ANSSI/DGSI guidance sessions and track alignment</td>
      <td>1f57348e-17f4-4358-bc5d-93e7dd4a43e1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Synthesize ANSSI written preliminary opinion and secure sign-off</td>
      <td>252abc6f-8815-45fd-afed-f45bb19971e3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Secure foreign-investment screening clearance (CFIUS if US hyperscaler involved, or EU FDI review if non-EU sovereign co-investors) by Month 9 (2027-07-17)</td>
      <td></td>
      <td>33194a1d-d594-4ffb-9871-f78aa1977da5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify co-investor structure and foreign-ownership exposure</td>
      <td>e69ee620-dcdb-43f7-8363-43594016f392</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Pre-brief CFIUS and EU FDI authorities informally</td>
      <td>ae0947e1-fdc5-4a72-8821-563ff10a34e9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>File CFIUS declaration or EU FDI notification early</td>
      <td>37c0aa60-1059-4d5c-80e5-2e1f00ff0c03</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare alternative ownership structures and mitigation plan</td>
      <td>8db8a61f-1dc8-4d09-a3a5-b2bd6169cdcb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain foreign-investment screening clearance or waiver by Month 9 (2027-07-17)</td>
      <td>1c1761e5-c892-4395-ab5e-ee28da6a0963</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Document ANSSI&#x27;s confirmation that formal security review can commence at Month 13 (2027-11-17, one month post-Phase-1 FID) with no blocking concerns flagged</td>
      <td></td>
      <td>bb589599-65d4-4380-bc7d-e00ef22f30d6</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Maintain monthly ANSSI liaison from Month 4 (2027-02-17) onward</td>
      <td>85865759-c644-4b6a-8a30-f07bed96ede4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Deliver final security-governance roadmap by Month 11 (2027-09-17)</td>
      <td>81bc3ad1-e891-49c7-b529-cdcbbe5d5ef2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Request 30-day confirmation process from ANSSI</td>
      <td>c546dd55-edd4-48f3-8891-c581d8da1e60</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure written confirmation from ANSSI by Month 12 (2027-10-17)</td>
      <td>7e25de0d-2d39-4073-9c21-b76604f96807</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Publish gate decision to co-investors and lenders</td>
      <td>9ffea123-ffb8-4422-b358-a40188b8e44b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model three tenant-governance scenarios (hyperscaler-only, mixed hyperscaler + sovereign, EU-public-consortium) with capex and timeline impact (sovereign partitions EUR 50M–200M, dual-zone EUR 100M–300M estimate)</td>
      <td></td>
      <td>dc46ad75-c7ff-49b0-bf06-9d6104700b53</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Define tenant-governance scenarios and security partitioning requirements</td>
      <td>8bbd131c-14d6-435a-9332-748e331c29c1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model capex and timeline impact per scenario</td>
      <td>c0ff3a57-347b-421c-94fe-935af1f5a3fe</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate security-design assumptions with ANSSI preliminary guidance</td>
      <td>1250dde3-d4ae-4699-9964-6e3d68213b2f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Align tenant-governance scenarios with anchor-tenant latency and cluster-size requirements</td>
      <td>c5762f30-ded4-49c0-af8d-4f91c694dfda</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare governance-scenario recommendation for investment committee by Month 5 (2027-03-17)</td>
      <td>de5538e5-3545-4f66-8b60-c6a7441db8d7</td>
    </tr>
    <tr>
      <td></td>
      <td>Municipal and Community Stakeholder Engagement and Social License</td>
      <td></td>
      <td></td>
      <td>61226e49-92a3-43c1-b90b-347ea023af01</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Establish municipal liaison committee (Months 1–3 = 2026-11-17 to 2027-01-17) with mayors, regional councillors, farm unions and environmental NGOs; publish meeting minutes within 2 weeks</td>
      <td></td>
      <td>a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Charter liaison committee and confirm attendance</td>
      <td>1c201d6e-09e2-4466-8bf2-5eb6523afeaa</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct social-impact survey and present interim findings</td>
      <td>5ff3e8d5-2dfa-481d-9141-d1e8dc272669</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish minute-taking protocol and publish proceedings</td>
      <td>b67a5503-355c-47ae-a721-2c05ab9d607f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct parallel farm-union and municipal 1-on-1 engagement</td>
      <td>283ff693-b17d-4547-b253-62dd7d952b3e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare and schedule liaison committee meetings (Months 1–3 = 2026-11-17 to 2027-01-17)</td>
      <td>7a783ea7-143f-41c4-807c-212463ff8854</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission social-impact survey (EUR 300K–600K) of ≥100 farmers (interviews), ≥500 residents (questionnaire), ≥5 NGOs; document concerns, displacement-compensation willingness-to-accept and perceived benefits</td>
      <td></td>
      <td>02fc1412-0e47-45a9-9cca-82edd80f450d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Design survey instruments and sampling strategy</td>
      <td>f98788b4-f982-40c7-bfe2-0a1a992ac84b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct farmer interviews and willingness-to-accept assessment</td>
      <td>37a452be-35a7-4875-9618-1992567c5bfd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Administer resident questionnaire and social-benefit perception survey</td>
      <td>235e608c-0ad4-413b-ae89-1ca2f306f9be</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct NGO consultations and environmental-concern documentation</td>
      <td>c4b00a3c-43d5-4524-bdd2-02dccd22b13b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Synthesize findings, document willingness-to-accept thresholds and validate social-impact report</td>
      <td>4b0e17c9-7452-43a7-b81a-66ad7b01ec8d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model community-benefit package scenarios (EUR 50M, 100M, 150M) with municipal income, farm-relocation payments (1.5–2.0× land value), ecological restoration and training commitments</td>
      <td></td>
      <td>4167ba31-434d-4d9a-9762-2d7f30d4efb9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish willingness-to-accept baseline from social-impact survey</td>
      <td>99558fe3-c7f2-4ab5-809a-038e04b55f34</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three benefit-package tiers (EUR 50M, 100M, 150M) with cost-benefit allocation per municipality</td>
      <td>680d1d5c-baa1-481d-aeb8-c0a12502cbe6</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish clear cap and governance for benefit-package scope creep</td>
      <td>e157ed7b-1e95-4bf6-ae36-b3f03692e583</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Align benefit-package tiers with municipal resolution and agreement milestones</td>
      <td>57657ddc-9cb0-4b98-b521-9658f47fcc66</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate cost drivers against Phase 1 capex budget and identify funding sources or contingency trade-offs</td>
      <td>ca87ef80-803c-4079-b043-2883570d3c5b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Negotiate binding community-benefit agreement with at least 2 of 3 most-affected municipalities (Cambrai, Dunkirk, Valenciennes) by Month 9 (2027-07-17)</td>
      <td></td>
      <td>84a441b7-d65d-4b2c-8f82-4c97f7354a04</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize community-benefit framework tiers</td>
      <td>40f4e91b-d498-412f-8ddb-9e9d62a06da9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure farm-union and agricultural-sector consensus</td>
      <td>4dd22f83-54e0-4741-9367-337741b20977</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Execute binding community-benefit agreement with target municipalities</td>
      <td>c311ae70-3e80-4abb-883f-e6f9999a1abe</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document municipal support and confirm no pending legal challenge</td>
      <td>1e81a4f2-c3ef-4770-896d-f14d8d1299bd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Engage farm unions (FNSEA, Confédération Paysanne) on lease-and-continue arrangements and relocation-support terms by Month 2 (2026-12-17)</td>
      <td></td>
      <td>64a814ba-d4d7-48ba-b48d-0c95e80fe6b7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Identify and map regional farm-union chapters</td>
      <td>3364ba91-5f88-41cc-b7b7-4d06dfa3b2f3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Pre-negotiate lease-and-continue framework</td>
      <td>6e7db459-fcb6-425c-8cbe-69b9d3480c43</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission independent social-impact survey design</td>
      <td>4e6ad7af-899c-4a16-943a-e9e1747596a4</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule and conduct first-tier farm-union meetings</td>
      <td>53916021-6751-4ff1-b17a-0d97d15a71ad</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish farm-union steering committee</td>
      <td>c3f35a0a-276d-4d9c-8c76-50f2953a9520</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Gate social license: secure written municipal support (formal resolution or signed letter) from ≥2 municipalities by Month 12 (2027-10-17) with no major legal challenge pending</td>
      <td></td>
      <td>587e4880-a590-42c2-aeec-af3498683377</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish municipal liaison committee with published agendas</td>
      <td>309993c2-fd29-4d8f-bff5-2233045277a3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission and present social-impact survey findings</td>
      <td>9271186c-2232-4248-9884-205682c3443b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model and negotiate community-benefit-package scenarios</td>
      <td>1084c402-b485-4378-a8d3-f61e5f7dfec2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Negotiate binding community-benefit agreement with at least 2 municipalities</td>
      <td>5f8985e6-e061-46d7-aca6-3a3eb362ff9f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Engage farm unions on lease-and-continue and relocation terms</td>
      <td>aa5fe34a-5017-46d4-a36b-ed08c5779e05</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct gate-review meeting and publish decision</td>
      <td>b1aae7ac-1d13-4129-a963-f1eada3bdda0</td>
    </tr>
    <tr>
      <td></td>
      <td>Permitting Strategy and Environmental Authorization Pathway</td>
      <td></td>
      <td></td>
      <td>e7fb5f00-0dd0-4e27-a715-d46cabc1de81</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Conduct pre-submission dialogue with DREAL prefectural office (Months 1–2 = 2026-11-17 to 2026-12-17); obtain informal feedback on anticipated blocking concerns and permit-pathway recommendations</td>
      <td></td>
      <td>32eef62a-49cb-471f-ac15-b175181ac5fd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule DREAL prefectural office meetings and establish dialogue framework</td>
      <td>99d1c6c0-78d5-4b3e-8c8b-2f74f9df2f83</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Collect DREAL feedback on grid reinforcement scope and environmental approval feasibility</td>
      <td>c94a008d-a255-4e92-b520-b17dcdd19f65</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Align permit-pathway prioritization and obtain sequencing agreement</td>
      <td>5527d6f8-dd79-4b66-802f-60644667e041</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish escalation pathway and contingency for timeline slippage</td>
      <td>82f0a861-4493-432f-83b9-36293010b6c2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Commission campus-wide ecological master plan by Month 6 (2027-04-17) with avoidance, reduction and compensation strategy aligned with continuation zones and farmland-lease areas</td>
      <td></td>
      <td>4c9a929d-798a-47bc-a78e-427c333da7db</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate ANSSI/DGSI pre-submission request</td>
      <td>ed72f85d-45f0-46b6-9a7c-e181cc40f1a2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct ANSSI/DGSI confidential pre-submission meetings</td>
      <td>5e284c0c-d8ea-4044-8682-92203a1d2ee1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Commission security-design governance roadmap study</td>
      <td>13607c44-be23-44cc-9946-e2a7c5a82f22</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model three tenant-governance and data-residency scenarios</td>
      <td>05cd7cca-ee31-4cc3-9b18-70b3535b6610</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain ANSSI preliminary opinion and formal-review timeline confirmation</td>
      <td>355a1c70-1c22-4b07-89ae-b073f6d27cd2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Develop permit-file package (ICPE, environmental authorization, water abstraction/discharge, stormwater) for submission Months 8–9 (2027-06-17 to 2027-07-17), one permit per node in split-campus scenario</td>
      <td></td>
      <td>a2451eb6-c517-4534-b09a-ed9e240bdad6</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock permit-file scope and DREAL alignment</td>
      <td>d1652e57-c7e9-4075-8f90-05769ecd4023</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize supporting studies (thermal, hydro, ecology, fiber)</td>
      <td>4f4f4628-310f-4d08-ac6a-506a5a1a524d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Assemble modular permit-file packages per node</td>
      <td>b07ea18f-4af4-4ce4-9059-5361707f7751</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Conduct permit-filing readiness checkpoint and DREAL mock review</td>
      <td>3b61ad75-7148-4392-9b70-c5c2a1b5ad8b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Submit permit-file packages to prefectures and track decision timeline</td>
      <td>4b88f1ed-2626-4f69-b28a-6abe9ae108b1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Obtain DREAL screening opinion on environmental-impact assessment (EIA) scope and potential ecological-mitigation requirements by Month 9 (2027-07-17)</td>
      <td></td>
      <td>ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Submit EIA-scoping request to DREAL</td>
      <td>d71404db-56df-46d2-afd9-d3424a583bfd</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Coordinate inter-agency EIA-scope alignment</td>
      <td>db80adba-5f7e-4123-8788-3cb63b4a5477</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Deliver preliminary ecological master plan</td>
      <td>23dad229-0c6c-49eb-a557-7d6f4c325ef0</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain and document DREAL screening opinion</td>
      <td>faa9e2bc-2370-4998-9e5d-bd8600011ec1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Flag EIA-scope gaps and mitigation for permit filing</td>
      <td>a48690c7-20f1-45e4-b03c-1f01038110a9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Establish monthly liaison committee with DREAL, water authority, ecological advisers and NGOs (Months 1–12 = 2026-11-17 to 2027-10-17) to pre-coordinate permit issues and timeline expectations</td>
      <td></td>
      <td>0db69248-5949-495f-bedf-bad6f41c2794</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Charter and schedule monthly liaison-committee meetings</td>
      <td>d498d322-0988-456c-b900-df7d6602a4ed</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare and distribute monthly meeting agendas and supporting materials</td>
      <td>4b58e8ab-49ec-4b50-b8b3-6dab7b7ffffb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document and publish meeting minutes within 2 weeks of each session</td>
      <td>ef696da7-69d6-415c-a814-598946ef73bb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Track and escalate permitting, ecology and water-authority decisions from liaison meetings</td>
      <td>dea33d5b-a7da-43e2-9ebd-77b65d9c7836</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Maintain liaison-committee momentum and stakeholder engagement through Months 1–12 (2026-11-17 to 2027-10-17)</td>
      <td>0026855d-0829-4917-ba86-eae4613d9d4c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Gate permitting: confirm all permit file content and supporting studies are aligned with DREAL expectations by Month 12 (2027-10-17); target decision Months 26–39 (2028-12-17 to 2030-01-17) with appeal risk 24–48 months</td>
      <td></td>
      <td>4c9eb05b-1203-4176-ad48-2accd760cd2c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule and chair gate-review meeting at Month 12 (2027-10-17)</td>
      <td>85ad49e2-6e1a-4c14-929d-81478c76e541</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Assemble and verify gate-review evidence package</td>
      <td>ef7b7c38-846b-40fa-b498-7613e5170e04</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document gate pass/fail decision and publish rationale</td>
      <td>1764a43a-71ac-4c58-8488-d33203dcd40e</td>
    </tr>
    <tr>
      <td></td>
      <td>Financing Structure and Debt Commitment</td>
      <td></td>
      <td></td>
      <td>c782d0bf-6d37-460a-8b4b-937b93cae0a2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Develop Phase 1 financing model (500 MW case: EUR 5.0B capex = EUR 3.0B debt 60% + EUR 2.0B equity 40%; all-in rate 5.5%, 15-year amortizing, annual debt service EUR 299M)</td>
      <td></td>
      <td>04baabbf-b681-4238-b622-9e37c1a4f463</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Build base capex estimate and assumptions hierarchy</td>
      <td>c5a634d4-ee68-4951-8867-8e53b0a75c51</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model debt sizing (60% leverage, EUR 3B for 500 MW)</td>
      <td>9136c751-0bc2-43e9-bd6f-419f06f893ef</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model revenue and NOI sensitivity to lease, energy and curtailment assumptions</td>
      <td>4e142f2d-56cc-4b5a-9c87-95c31584056c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Stress-test DSCR against curtailment, energy price and FX volatility</td>
      <td>9c27578b-02c9-42f9-b3cc-fef0c0a4a655</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Reconcile capex envelope against stacked contingent add-ons and EUR 10B ceiling</td>
      <td>90780a10-83f8-4ade-bce2-610312536528</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish lender debt-sizing criteria and financing gates by Month 3 (2027-01-17)</td>
      <td>e7b67d62-5ed5-43eb-b5ad-d64832ab3e49</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Establish lender-criteria engagement (Months 3–6 = 2027-01-17 to 2027-04-17) with EUR-denominated senior lenders; document minimum tenor (12 years), DSCR threshold (1.30x), leverage ceiling (60%)</td>
      <td></td>
      <td>a604a61a-28c8-445f-ad4e-65bb621e571e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate lender-criteria engagement with EUR senior banks</td>
      <td>61c61143-a774-4d83-b4bd-648d5a0b0bdb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop Phase 1 financing model with stress scenarios</td>
      <td>95134bd4-58a1-4d66-8eca-dffaf84c730a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Align lender stress-test criteria and DSCR thresholds</td>
      <td>ce1efec7-b963-47ed-994d-30388f25d96c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model debt-service coverage under stacked add-ons and contingencies</td>
      <td>c8c01dd8-88db-41ad-91e1-f232444aad24</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure firm debt-commitment letters (EUR 3B minimum) by Month 12 (2027-10-17)</td>
      <td>ab45e334-4660-4833-ad8e-310e038aecee</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model debt-service stress scenarios: 10% lease discount for curtailment (DSCR falls to 1.15x, shortfall EUR 44M/yr), energy-price shock EUR 30/MWh (NOI falls EUR 112M/yr at 500 MW)</td>
      <td></td>
      <td>2dfb70b0-bf7c-40b4-afdc-e4773623c1f5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Build financial model baseline</td>
      <td>e74a65c7-9a2d-46f0-b8f3-e00ab78b842e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model curtailment lease-discount scenario</td>
      <td>cdb66ee9-c9ca-4fba-9694-eb16d5c8c39c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model energy-price-shock scenario</td>
      <td>4612b5ad-8a3e-4b5e-b184-e881fb960b54</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Develop dual-stress combined scenario</td>
      <td>303cc18e-3f53-41fc-bfba-4e27fc0c179d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document lender and tenant stress-acceptance gates</td>
      <td>34a80566-f04a-40ed-8bbb-03eddfb72132</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Secure firm debt-commitment letters (EUR 3.0B minimum for 500 MW tranche) by Month 12 (2027-10-17) for Phase 1 FID backing</td>
      <td></td>
      <td>0f99701e-0407-470b-acb7-f1377067f23f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Initiate lender engagement and syndication planning</td>
      <td>7f23ec1c-687c-4410-9297-1746a94b31d3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Deliver Information Memorandum and credit due diligence</td>
      <td>3a8145e6-272d-41f2-917b-6f92e457a57f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Stress-test debt model and finalize lender criteria</td>
      <td>82de005d-0ee2-4cde-aba4-4d06b7fbbe48</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain binding anchor-tenant and grid evidence for lender submission</td>
      <td>2013d226-36cb-4229-a725-37e24dafd418</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Execute firm debt-commitment letters and syndication close</td>
      <td>f76f40e6-1084-4764-b7cc-a0eb56a1cb1a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Ring-fence USD hardware exposure (EUR 1.5B–2.3B in Phase 1) outside campus-company cap and campus debt; establish tenant or lessor financing structure</td>
      <td></td>
      <td>2f5ff02c-5237-4084-a7a8-e01df9c60305</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Define USD hardware scope and capex boundary</td>
      <td>e3949c9d-de98-4025-8709-7120aac798fb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model tenant or lessor hardware financing structure</td>
      <td>db44f7d8-42ac-44e9-9754-5ac8eca50573</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure hardware distributor quotes and lead-time commitments</td>
      <td>2410e14d-7134-4df1-abbb-a3e43928bc5b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish lessor or tenant-led treasury mandate and FX-hedge policy</td>
      <td>fa252625-c693-43fa-8f48-f1bc4ac6ab48</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Integrate hardware burn-down schedule with Phase 1 capex and procurement timeline</td>
      <td>3591ba17-435a-4c51-b1e7-a93da44c2027</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Gate financing: confirm debt at ≥EUR 3B with investment-grade lender group and equity sources bound for Phase 1 by Month 12 (2027-10-17)</td>
      <td></td>
      <td>a436b063-12bf-40ad-8877-3f006181b55a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Secure lender commitment letters</td>
      <td>25026bc4-16be-45c6-affe-8645da314b36</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Validate equity-source binding commitments</td>
      <td>4bc3d076-e1c5-4472-b5a3-13ce8e42ef83</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Stress-test debt coverage against kill-threshold scenarios</td>
      <td>5c431756-52a1-424c-84bc-e22d9bf25177</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock lender and equity syndication by Month 11 (2027-09-17)</td>
      <td>025f328b-f161-4a0a-9f79-a8edb86b25a9</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Gate review: debt and equity binding at Month 12 (2027-10-17)</td>
      <td>d5bbaae7-dfa8-4f59-8c0d-0f5d6b5b7297</td>
    </tr>
    <tr>
      <td></td>
      <td>Topology Decision and Phase 1 Base-Case Scope Definition</td>
      <td></td>
      <td></td>
      <td>4e0a2c98-0106-4842-b7aa-2ab703feb275</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Lock topology decision at Month 4 (2027-02-17): single-square Cambrai 1 GW only if ≥70% of target parcel optioned AND RTE written evidence for 1 GW in hand; otherwise split campus (default)</td>
      <td></td>
      <td>bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish weekly parcel and RTE tracking dashboard</td>
      <td>422ec6d0-68a7-4405-b26c-6ffe4eb081c7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Request RTE preliminary estimate by Month 3.5 (2027-02-01)</td>
      <td>319f2564-a1fc-4962-8eb7-3c332145456d</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm land-option percentage at Month 3.5 (2027-02-01)</td>
      <td>fd1dcaba-ecb6-4e2d-99ed-c963aa01434f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Pre-decide split-campus default if 70% not met</td>
      <td>6d114efd-6a29-438a-85cf-d2f4056558a8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Schedule and convene Month 4 (2027-02-17) topology decision meeting</td>
      <td>7a91d0f8-d2bc-4a13-9733-33fabfa26a12</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Define three split-campus node scenarios: Cambrai/E-Valley 500 MW, Dunkirk 250 MW (range 250–500), Valenciennes/Denain 250 MW; evaluate capex differential (+EUR 250M–500M for split, 5–10% premium)</td>
      <td></td>
      <td>4afdf970-5cfc-4803-a5f5-73a4bdc085ff</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Map candidate split-node locations and footprint envelope</td>
      <td>88089736-b0ca-4163-9987-13328989614e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model capex differential per node (base + split premium)</td>
      <td>adee690c-7597-47cc-87cf-214955ea88a1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Evaluate parcel optionability per node and identify holdout risk</td>
      <td>92593e5e-4607-4918-8139-a8df0cd938e3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm multi-node utility routing and grid-feeder sufficiency</td>
      <td>c01b8de3-3d40-4098-ae7e-e309e92fff1a</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Assemble split-campus capex scenarios and decision matrices</td>
      <td>d50d864c-d6bb-4256-bbeb-3f490598dcef</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Model Phase 1 base-case scope: 500 MW first RTE tranche at one node (Cambrai), about 8–10 data halls, approximately 8.9 km² footprint, about 50,000–100,000 m² cooler area</td>
      <td></td>
      <td>4754c41b-7f60-4241-b141-9b1c954d0c21</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Define Phase 1 base-case scope and hall count</td>
      <td>d51ba259-ef66-4e17-afaf-2d9147e4d817</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Quantify Phase 1 capex EUR 5B base envelope</td>
      <td>53766da8-ff9b-4ea8-8fdb-3e42af023bd2</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document Phase 1 option to extend to 1 GW</td>
      <td>d4da67fd-615c-49e7-b048-8958bf6129b7</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm Phase 2 gating criteria and FID timeline</td>
      <td>5fd95732-7921-431c-9b26-f3f47c514070</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Reconcile Phase 1 stacked contingent add-ons to EUR 10B ceiling</td>
      <td>55fc0a1a-0595-497e-af32-b0af1b2d7e43</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Document Phase 1 exclusions: option to extend to 1 GW only against signed demand and RTE offer; Phase 2 (1–3 GW) contingent on Phase 1 performance and 50%+ signed take-or-pay</td>
      <td></td>
      <td>8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Define Phase 1 extension criteria and 1 GW gate conditions</td>
      <td>dbe74e83-8d7d-481e-9a9f-1f777694cfdb</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Model Phase 1 exclusions: 500 MW base vs. 1 GW upside capex and timeline impact</td>
      <td>cfbe0e74-640e-4d74-8450-bcb3d1846d36</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Document Phase 2 FID gate and performance metrics (1–3 GW contingency)</td>
      <td>4d46cf77-1aad-4d50-a3a7-eb841091ee29</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish exclusion publication and investor communication protocol</td>
      <td>ffde062e-f8de-4106-bb82-29264dd8f64c</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Reserve and fund Phase 2 contingency envelope outside Phase 1 capex</td>
      <td>60d9fb16-2454-4eeb-b796-d161f38fb60e</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Reconcile Phase 1 capex budget (EUR 5B base) against stacked contingent add-ons (grid reinforcement, split premium, carrying, remediation, fiber, ecological compensation: EUR 1.55B–4.2B), confirming fit under EUR 10B ceiling</td>
      <td></td>
      <td>c2b98263-8b8c-44cc-8e5b-559f0d24b43f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Establish cost-reconciliation working group and publish preliminary stack</td>
      <td>9a47780e-8a61-42e3-b737-079f2221804b</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Lock RTE grid-reinforcement scope and cost by Month 10 (2027-08-17)</td>
      <td>92e6d833-c150-497b-ae4b-9aa32a594a69</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Obtain lender signoff on financing headroom and contingency reserve</td>
      <td>1e6c9bc1-c52c-4d69-95f4-9aa5bc5ee6c3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Pre-align investment committee and red team on cost-ceiling enforcement</td>
      <td>d705983f-98a2-43cf-809f-6c686a2865b8</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Escalate unresolved cost items to co-investor steering committee</td>
      <td>c2c4db5e-5fa9-4178-b291-49ac1c3c06d3</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td>Publish topology and scope decision to investment committee, lenders and co-investors with documented rationale and gate outcomes</td>
      <td></td>
      <td>e6d92631-4bc3-4586-83af-e9910a5f885f</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Prepare topology and scope publication package</td>
      <td>47805e87-689a-4953-93f0-1ab8ef1b31a1</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Confirm gate pass/fail evidence ownership</td>
      <td>9c5af61a-88d7-432a-9a54-5b0cb14d73d5</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Coordinate investment committee and red-team sign-off</td>
      <td>80f3e472-ad93-4318-9ec9-360a28dd2e17</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Finalize publication language and legal review</td>
      <td>75a5501a-7276-4204-a74f-28cc6b077382</td>
    </tr>
    <tr>
      <td></td>
      <td></td>
      <td></td>
      <td>Execute stakeholder notification and publication</td>
      <td>3a98803c-8a9a-415d-b4ac-721257d3a4ec</td>
    </tr>
  </tbody>
</table>
                </div>
            </div>
            

            <div class="section" id="review-plan">
                <button class="collapsible">Review Plan</button>
                <div class="content">
                    <h2>Review 1: Critical Issues</h2>
<ol>
<li><p><strong>Phase 0 Budget Cap Overcommitment and Stacked Contingency Exposure Creates Arithmetic Breach Risk</strong>: The Phase 0 EUR 750M hard cap with four tranches is misaligned with a likely split-campus topology pivot cost of EUR 250M–500M plus design rework (EUR 100M–250M if topology flips after Month 4 = 2027-02-17). Stacked contingent add-ons in Phase 1 total EUR 1.55B–4.2B against only EUR 5.0B base and EUR 5.0B headroom to EUR 10B ceiling, leaving free capacity of EUR 0.8B–3.45B. Combined Phase 0 overrun and Phase 1 stacking risk topography breach and force an unplanned reduction in scope or timeline by Months 6–9 (2027-04-17 to 2027-07-17).</p></li>
<li><p><strong>RTE Grid-Hosting Capacity Timeline Inversion: Topology Decision at Month 4 (2027-02-17) Precedes Required Evidence at Month 6 (2027-04-17)</strong>: The topology lock rule (single square only if RTE written letter confirms ≥1 GW AND ≥70% parcel optioned) creates a logical impossibility: RTE's letter is due Month 6 (2027-04-17), two months after topology must lock at Month 4 (2027-02-17). This forces a default-to-split-campus decision by calendar, not evidence, implying a EUR 250M–500M Phase 1 capex premium (EUR 100M–250M Phase 0 exposure only if split from the start) and 6–12 months of design rework if RTE later offers ≥1 GW. Topology lock stays at Month 4 (2027-02-17) with the split default; any move to Month 6.5 (2027-05-02) would be a separate committee decision, not a plan fact.</p></li>
<li><p><strong>Energy Price Uncontrolled Until Month 9 (2027-07-17) Yet Anchors Must Sign by Month 9 (2027-07-17) Without Firm EDF Terms</strong>: The EDF LOI is due Month 6 (2027-04-17) and term sheet Month 9 (2027-07-17), with the binding contract not before FID, but anchor-tenant binding term sheets with capped or indexed energy pass-through must also execute by Month 9 (2027-07-17) to meet the Phase 0 gate. A EUR 30/MWh cost escalation (e.g., 50–70 to 100 EUR/MWh) reduces NOI by EUR 112M/year at 500 MW and drops DSCR from 1.34x to 0.96x—below the lender 1.30x minimum. Tenants comparing competing sites will not commit take-or-pay without energy price certainty, creating a deadlock where both EDF and anchor-tenant gates depend on evidence the other has not yet provided.</p></li>
</ol>
<h2>Review 2: Implementation Consequences</h2>
<ol>
<li><p><strong>Positive: Independent Gate Authority and Kill-Criteria Enforceability Protects EUR 5B–10B Phase 1 Capital from Sunk-Cost Override</strong>: Chartering an investment committee with external directors, numeric thresholds locked by Month 2 (2026-12-17), and supermajority override authority with published dissent to lenders creates enforceable discipline. Without this, Phase 0 sunk cost (EUR 400M–750M by Month 12 = 2027-10-17) routinely overrides stated gates in mega-projects. The plan's skeptical tone depends entirely on this governance structure. If enforced, it prevents a EUR 2B–5B loss from a forced Phase 1 FID on weak RTE hosting (&lt;500 MW), land assembly (&lt;70%), or tenant demand (&lt;30% signed). Actionable: execute the committee charter and lender tri-party binding agreement by Month 0.5 (2026-11-01), not later.</p></li>
<li><p><strong>Negative: Topology and Energy Timing Deadlock Cascades into Phase 1 Downsize or 12–24 Month Delay, Eroding Grid Queue and Carrying Cost by EUR 300M–600M</strong>: Topology locks at Month 4 (2027-02-17) before RTE's written letter (Month 6 = 2027-04-17) forces a split-campus default by calendar, not evidence, implying a EUR 250M–500M Phase 1 capex premium. Simultaneously, anchor-tenant binding sheets must execute by Month 9 (2027-07-17) without EDF firm energy pricing (also Month 9 = 2027-07-17). If RTE later offers ≥1 GW or EDF confirms favorable rates, the split design is already locked, adding EUR 300M–600M (estimate) carrying cost and delaying energization to Months 48–60 (2030-10-17 to 2031-10-17). Actionable: invert gate sequence—obtain RTE interim estimate and the audit's interim findings by Month 3 (2027-01-17), keep topology lock at Month 4 (2027-02-17), and lock EDF LOI by Month 6 (2027-04-17) before tenant sheets.</p></li>
<li><p><strong>Negative: Stacked Contingent Add-Ons (EUR 1.55B–4.2B) and Open-Scope Decisions Leave Free Headroom of Only EUR 0.8B–3.45B Against Phase 1 Ceiling of EUR 10B, Forcing Unplanned Downsizing or Cost Cuts</strong>: Grid reinforcement co-funding (EUR 500M–1.5B), split-campus premium (EUR 250M–500M), remediation (EUR 100M–300M), ecological compensation (EUR 200M–300M), fiber build-out (EUR 100M–300M), and carrying/security/community overlaps create EUR 1.55B–4.2B exposure on the EUR 5B base. At the top of the range (EUR 9.2B with the stack; EUR 10.35B including outside-stack lines of EUR 0.5B–1.15B), the Phase 1 ceiling (EUR 10B) leaves near-zero contingency for typical 10–15% capex overruns, forcing either a EUR 2.5B Phase 1 downsize to 250 MW (delaying returns 12–24 months, estimate) or EUR 500M–1B in scope cuts (cooling redundancy, fiber, security). Actionable: by Month 9 (2027-07-17) reconcile all cost lines and commit in writing which add-ons are funded, cut, or shifted to Phase 2; use this to set the binding Phase 1 scope (500 MW vs. 250 MW).</p></li>
</ol>
<h2>Review 3: Recommended Actions</h2>
<ol>
<li><p><strong>Commission Independent RTE Grid-Hosting-Capacity Audit by Month 1 (2026-11-17)</strong>: Hire a third-party grid specialist (EUR 1M–2M) to validate RTE's network-modeling claims via PSSE or DIgSILENT, paralleling RTE's own feasibility work. Deliver interim findings by Month 3 (2027-01-17); publish the full audit at Month 9 (2027-07-17). Impact: reduces the ~1 GW primary kill-test risk by providing objective evidence of hosting capacity per node (avoid a EUR 250M–500M Phase 1 capex premium on a topology RTE later invalidates). Priority: Critical. Implementation: initiate audit in Month 0 (2026-10-17) with grid modeling firm; require anonymized findings published directly to investment committee and lenders, circumventing sponsor filtering.</p></li>
<li><p><strong>Lock Energy Supply Pathway and EDF Non-Binding LOI by Month 6 (2027-04-17), Term Sheet by Month 9 (2027-07-17)</strong>: Request an indicative EDF price range by Month 4 (2027-02-17), and a non-binding LOI for ≥500 MW at a capped price and at least 10-year tenor by Month 6 (2027-04-17), with the term sheet at Month 9 (2027-07-17), so anchor tenants can execute term sheets with credible energy pass-through assumptions. Impact: breaks the energy-tenant deadlock (both gates currently depend on the other); unblocks tenant commitment evidence, enabling the investment committee to validate demand and lender debt capacity by Month 9 (2027-07-17) instead of deferring to Month 12 (2027-10-17). Priority: Critical. Implementation: elevate EDF engagement in Month 2 (2026-12-17); propose a soft-commitment LOI format that does not bind EDF to a final rate until Phase 1 FID.</p></li>
<li><p><strong>Publish Unified Phase 1 Cost-Stack Reconciliation and Binding Funding Commitment by Month 9 (2027-07-17)</strong>: Consolidate all stacked add-ons (grid reinforcement EUR 500M–1.5B, split-campus premium EUR 250M–500M, remediation EUR 100M–300M, ecological EUR 200M–300M, fiber EUR 100M–300M, others) into a single matrix documenting which are funded (approved source), deferred to Phase 2, or cut. Impact: clarifies the true Phase 1 ceiling (likely EUR 6.5B–7.5B for 500 MW, leaving EUR 2.5B–3.5B headroom) and prevents a mid-Phase-1 budget breach (which would force EUR 1B–2B unplanned equity injection or 12–24 month delay). Priority: Critical. Implementation: assign cost-reconciliation owner by Month 3 (2027-01-17); obtain lender and co-investor written sign-off on the stack and funding sources by Month 9 (2027-07-17); tie Phase 1 FID authorization to this published reconciliation, not to a loose EUR 10B assumption.</p></li>
</ol>
<h2>Review 4: Showstopper Risks</h2>
<ol>
<li><p><strong>Subsea-Cable Landing-Point Concentration: Single Regional Facility Serving Multiple Routes Collapses Claimed Fiber Resilience</strong>: The plan targets at least 2 independent landing points (UK and FR/BE) with no single facility &gt;25% of cross-border capacity, but Hauts-de-France's subsea access is limited to Calais and possibly Dunkirk industrial port. A single landing-facility outage (cable cut, facility damage, carrier bankruptcy) affecting both purported diverse routes simultaneously isolates the campus from international markets for 6–24 weeks (subsea repair lead time), causing total tenant revenue loss EUR 50M–200M and SLA breaches triggering lease defaults. This compounds the split-campus risk: if Dunkirk node lacks a second independent subsea landing, it operates isolated for 12–24 months post-energization. Likelihood: Medium. Actionable: by Month 1 (2026-11-17), audit which subsea consortia serve Calais and Dunkirk, confirm 2 independent FR landing facilities exist, and pre-book capacity with two distinct consortia by Month 6 (2027-04-17). Contingency: budget EUR 100M–300M (estimate) for a dedicated co-invested subsea route or third-party dark-fiber build if carrier diversity audit fails.</p></li>
<li><p><strong>Distributed Sunk-Cost Pressure Across Four Tranches Defeats Investment Committee Gate Discipline Before Month 12 (2027-10-17) Review</strong>: The four-tranche Phase 0 drawdown schedule (EUR 150/250/200/150M) front-loads EUR 400M (53%) to Months 0–6 (2026-10-17 to 2027-04-17), coinciding with the topology decision (Month 4 = 2027-02-17) and before RTE's written letter arrives (Month 6 = 2027-04-17). If RTE's letter disappoints or splits topology becomes evident, the investment committee faces a choice at Month 6 (2027-04-17): kill/pause Phase 0 and write off EUR 400M, or override the topology threshold to avoid sunk-cost loss. This inverts the intended gate discipline—the gate becomes negotiable under budget pressure. Likelihood: High. Actionable: release tranche 1 (EUR 150M) on charter; make tranche 2 onward conditional on committee sign-off after the Month 4 (2027-02-17) topology lock confirmed in writing by the committee and RTE's preliminary feasibility (even informal) is in hand; hold tranches 3–4 (EUR 350M) in escrow until Month 9 (2027-07-17) gates (tenants, ANSSI, fiber) pass. Contingency: establish a hardened rule in the investment committee charter (Month 1 = 2026-11-17) that sunk cost cannot override thresholds; publish monthly dissent to lenders even if no formal gate is due, creating accountability pressure on the sponsor.</p></li>
<li><p><strong>Tenant Demand Collapse from EDF Energy Price Lock-In and Hyperscaler Option-Portfolio Attrition</strong>: Global hyperscalers maintain LOI portfolios across 8–12 competing European sites and use the final 6 months before power-on to commit only to the best deals. If EDF's binding contract (target Month 9 = 2027-07-17 or later) confirms energy above the assumed EUR 50–70/MWh range (vs. planned EUR 60/MWh baseline), tenant lease prices must increase by ~EUR 100K–300K per MW annually (estimate) or NOI falls; a +EUR 30/MWh shock without pass-through costs about EUR 112M per year (500 MW), breaking DSCR to 0.96x. This pricing shock causes top 2–3 anchor candidates to withdraw in Months 15–21 (2028-01-17 to 2028-07-17), and no replacement tenants are negotiated until Phase 1 detailed design (Month 24+ = 2028-10-17+), leaving 200–300 MW uncontracted at first-block energization. Likelihood: Medium. Actionable: request an indicative EDF price range by Month 4 (2027-02-17), with the LOI at Month 6 (2027-04-17) and term sheet at Month 9 (2027-07-17), so anchor-tenant term sheets can lock indexed or capped pass-through before signatures; model 3–5 energy-price scenarios (EUR 50–100/MWh) and publish to tenants by Month 6 (2027-04-17) so they can pre-commit acceptability. Contingency: include a price-shock force-majeure clause in leases (if energy escalates above a proposed lease-revision level of EUR 80/MWh (proposed threshold), tenant lease revises to USD index or is convertible to a smaller capacity without penalty) and reserve a EUR 200M–300M revenue contingency for Months 36–54 (2029-10-17 to 2031-04-17) to absorb discounts and delay ramp until market hardens.</p></li>
</ol>
<h2>Review 5: Critical Assumptions</h2>
<ol>
<li><p><strong>RTE Multi-Tranche Hosting Capacity and Grid-Reinforcement Cost Allocation Remain Uncontrolled Until Month 6 (2027-04-17) Written Offer</strong>: The plan assumes RTE will provide a preliminary feasibility letter by Month 6 (2027-04-17) confirming at least 500 MW available within 36 months, with grid-reinforcement scope capped to EUR 500M–1.5B developer co-funding. If RTE offers &lt;500 MW per node or reinforcement cost exceeds EUR 1.5B, Phase 1 downsizes by ~EUR 2.5B capex and extends energization by 12–24 months (Months 48–60 = 2030-10-17 to 2031-10-17), reducing year-one revenue by EUR 275M (50% of EUR 550M baseline) and stranding EUR 250M–500M of Phase 0 land and permitting spend. RTE reinforcement co-funding directly consumes EUR 500M–1.5B of the EUR 5.0B Phase 1 base, leaving only EUR 3.5B–4.5B for core infrastructure if the ceiling remains EUR 10B. Actionable: accelerate the independent grid audit (commissioned Month 1 = 2026-11-17) to deliver interim third-party capacity findings by Month 3 (2027-01-17), before the Month 4 (2027-02-17) topology lock, giving the investment committee time to pre-assess whether a split-campus pivot is necessary. Contingency: if RTE's interim estimate (Month 3 = 2027-01-17) shows &lt;750 MW per topology, immediately trigger Phase 1 downsize to 250 MW single-node (Cambrai only) and defer Phase 2 FID until grid expansion is visible.</p></li>
<li><p><strong>Anchor-Tenant Demand Proof Is Gated on Energy Price Certainty That EDF Cannot Deliver Until Month 9 (2027-07-17) or Later, Creating a Deadlock That Blocks the Phase 0 Gate</strong>: The plan requires binding term sheets for at least 150 MW (30% of 500 MW) signed by Month 9 (2027-07-17), but tenants will not commit take-or-pay leases without firm or capped energy pass-through rates. EDF's term sheet is due Month 9 (2027-07-17), the same deadline, and the binding contract comes not before FID. If EDF delays or confirms energy above EUR 70/MWh (vs. baseline EUR 60/MWh), tenants withdraw or demand lease discounts; a 10% discount reduces NOI from EUR 400M to EUR 345M and drops DSCR from 1.34x to 1.15x, below the 1.30x lender minimum. This forces either Phase 1 debt reduction by EUR 300M–500M (increasing equity burden and straining co-investor returns) or a 12–24 month Phase 1 delay to allow demand to rebuild. Actionable: request an indicative EDF price range (EUR/MWh, not a firm contract) by Month 4 (2027-02-17) and the LOI by Month 6 (2027-04-17), so anchor-tenant term sheets can reference a credible energy assumption by Month 9 (2027-07-17). Contingency: embed a price-shock force-majeure clause in all leases (energy escalation above EUR 80/MWh (proposed threshold) triggers lease revision to a smaller capacity without penalty) and reserve a EUR 200M–300M revenue contingency for Months 36–54 (2029-10-17 to 2031-04-17) to absorb tenant discounts.</p></li>
<li><p><strong>Permitting File Submission and DREAL Decision Timeline Fall Outside Phase 0 and Phase 1 Budget/Schedule Envelope, Creating a Hidden Delay Cascade if Appeals Emerge</strong>: The plan targets permit-file submission Months 8–9 (2027-06-17 to 2027-07-17) and DREAL decision Months 26–39 (2028-12-17 to 2030-01-17), with appeal risk adding 24–48 months. If major legal or environmental challenges block permits until Months 60–87 (2031-10-17 to 2034-01-17), first-block energization shifts from the Months 42–48 (2030-04-17 to 2030-10-17) base case to Months 84–120 (2033-10-17 to 2036-10-17), extending carrying cost by EUR 600M–1.2B, breaching the EUR 10B Phase 1 ceiling by EUR 100M–600M and delaying project IRR by 2–4 percentage points. Permits are uncontrolled until authorities issue decisions; fast-track status (assumed Month 18–24 = 2028-04-17 to 2028-10-17 acceleration) is not confirmed and is legislation-dependent. Actionable: by Month 1 (2026-11-17), establish a formal monthly liaison committee with DREAL, prefecture, water authorities and ecological advisers; obtain DREAL's informal EIA-scope and permit-pathway guidance by Month 4 (2027-02-17); conduct a permit-readiness checkpoint at Month 18 (2028-04-17) to detect timeline slippage or blocking concerns early. Contingency: if permit decision is delayed beyond Month 39 (2030-01-17), execute Phase 1 debt-maturity extension (12–15 year tenor vs. initial 12–year) to absorb carrying cost and maintain lender DSCR at or above 1.30x; simultaneously trigger Phase 2 FID pause until Phase 1 permits are in force.</p></li>
</ol>
<h2>Review 6: Key Performance Indicators</h2>
<ol>
<li><p><strong>DSCR (Debt-Service Coverage Ratio) at Stabilized 500 MW Operations Must Exceed Lender Minimum 1.30x; Target 1.34x Baseline, 10%-Discount Stress 1.15x</strong>: Stabilized 500 MW (Months 54–60 = 2031-04-17 to 2031-10-17) generates NOI EUR 400M against annual debt service EUR 299M (DSCR 1.34x on EUR 3.0B at 5.5%, 15-year tenor). A 10% lease discount (curtailment risk) drops NOI to EUR 345M and DSCR to 1.15x, a EUR 44M annual shortfall. Energy price shock (+EUR 30/MWh unpassable) reduces NOI to EUR 288M and DSCR to 0.96x, breaching the lender minimum. Monitor quarterly against actual lease revenue, energy cost, and opex actuals; if DSCR trends below 1.30x by Month 48 (2030-10-17) first-block energization, trigger cost reduction or Phase 1 scope cut. Actionable: establish a financial dashboard by Month 12 (2027-10-17) FID tracking lease ramp, energy cost, opex, and DSCR forecast; publish to lenders monthly Months 36+ (2029-10-17+); lock a DSCR covenant at the proposed lender minimum of 1.30x in debt documents (any lower level such as 1.25x is a negotiation fallback, proposed threshold) with cure/acceleration triggers.</p></li>
<li><p><strong>Phase 1 Actual Energy Cost Delivered (Network Tariffs + Taxes + EDF Baseload + PPA + Ancillary) Must Stay Within 15% of Phase 0 Base Assumption EUR 60/MWh</strong>: The plan assumes EUR 60/MWh (range 50–70, not verified), passed through to tenants. The EDF binding contract is not signed before FID (Month 12 = 2027-10-17), leaving EUR 30/MWh upside exposure. A +EUR 30/MWh shock (e.g. 70 to 100) without pass-through adds about EUR 112M annual opex at 500 MW (reduces NOI EUR 400M to EUR 288M, DSCR 1.34x to 0.96x); a move from EUR 60 to 80 adds about EUR 74M and from EUR 60 to 100 about EUR 149M, breaching covenants and forcing debt renegotiation or tenant lease termination. Monitor EDF term-sheet progression Months 4–9 (2027-02-17 to 2027-07-17); secure the term sheet by Month 9 (2027-07-17) with a EUR +/−5/MWh collar (proposed threshold), binding contract at FID or later; publish actual network tariff and ancillary charges from RTE by Month 36 (2029-10-17). Actionable: establish energy-price variance tracking by Month 6 (2027-04-17); if any supplier quote exceeds EUR 70/MWh, escalate to investment committee with lease-renegotiation and Phase 1 downsize contingency.</p></li>
<li><p><strong>Contracted Demand Ramp: 30% (150 MW) Signed by Phase 1 FID (Month 12 = 2027-10-17), Target 100% (500 MW) Leased Within Months 54–60 (2031-04-17 to 2031-10-17)</strong>: Phase 0 gate requires binding take-or-pay for at least 150 MW by Month 12 (2027-10-17); stabilized target is 500 MW fully contracted within 12 months of first-block energization. If only 250 MW is signed by Month 36 (2029-10-17) energization, uncontracted 250 MW must be equity-funded (EUR 2.5B equity at EUR 10M per MW, instead of debt-funded, raising cost of capital), or leased post-energization at distressed prices (5–15% discount, reducing revenue EUR 50M–100M/yr). Monitor quarterly anchor-tenant term-sheet status Months 3–12 (2027-01-17 to 2027-10-17) and monthly lease-ramp actuals Months 36–60 (2029-10-17 to 2031-10-17); if ramp lags the 500 MW target by &gt;100 MW at Month 48 (2030-10-17), trigger Phase 2 FID pause and marketing acceleration. Actionable: publish a tenant-pipeline dashboard by Month 9 (2027-07-17) with each anchor prospect's status (LOI, term-sheet draft, binding, signed); track monthly lease-revenue actuals Months 36+ and forecast stabilization; if stabilized demand caps below 400 MW by Month 60 (2031-10-17), trigger a Phase 2 downsize contingency or delay to Month 84+ (2033-10-17+).</p></li>
</ol>
<h2>Review 7: Report Objectives</h2>
<ol>
<li><p><strong>Primary Objectives and Intended Audience</strong>: This report is a comprehensive feasibility assessment and risk inventory for a 9 GW, 161 km² hyperscale AI campus in Hauts-de-France, designed to inform Phase 0 (Months 0–12 = 2026-10-17 to 2027-10-17) go/no-go decisions at Month 12 (2027-10-17). The intended audiences are the investment committee (gate authority), senior lenders (EUR 3B+ debt commitment), co-investors (EUR 2B+ equity for 500 MW), and decision-making authorities (RTE, DREAL, ANSSI, municipalities). The report enables these stakeholders to assess whether grid hosting above ~1 GW, land assembly ≥70%, anchor-tenant demand ≥30%, and social license are achievable within Phase 0 budget (EUR 750M cap) and schedule.</p></li>
<li><p><strong>Key Decisions This Report Aims to Inform</strong>: The report supports five critical gates due at Month 12 (2027-10-17): (1) RTE written preliminary-feasibility confirmation of ≥500 MW within 36 months; (2) topology lock (single-square Cambrai 1 GW versus split-campus 2–3 nodes) contingent on ≥70% parcel optioning and RTE evidence; (3) anchor-tenant binding term sheets ≥150 MW signed with cash deposits; (4) debt and equity source commitments (EUR 3B+ senior, EUR 2B+ equity); (5) written municipal support from ≥2 of 3 municipalities and no blocking legal challenge. The report explicitly designates failure conditions: grid &lt;500 MW, parcel assembly &lt;70%, tenants &lt;30% signed, or permitting/ANSSI blockage.</p></li>
<li><p><strong>Version 2 Differentiation from Version 1</strong>: Version 1 presented the strategic plan, assumptions, and work-breakdown structure. Version 2 (this report) is a red-team critique, expert risk analysis, and actionable mitigation roadmap. It identifies 23 material risks with quantified impacts (e.g., EUR 1.55B–4.2B stacked contingent add-ons, 12–24 month delay scenarios, DSCR stress to 0.96x), exposes gate-sequencing flaws (topology decision Month 4 = 2027-02-17 before RTE letter Month 6 = 2027-04-17), and recommends concrete actions (request an indicative EDF price range by Month 4 = 2027-02-17, interim audit findings by Month 3 = 2027-01-17, EDF LOI by Month 6 = 2027-04-17). Version 2 reframes the plan from promotional to skeptical, emphasizing uncontrolled external dependencies and legitimate downsize/pause/cancel outcomes.</p></li>
</ol>
<h2>Review 8: Data Quality Concerns</h2>
<ol>
<li><p><strong>RTE Hosting-Capacity Preliminary Feasibility Letter Is the Timing Anchor for Topology Decision, Yet Delivery and Content Are Uncontrolled</strong>: The plan gates the topology decision (single-square vs. split-campus) at Month 4 (2027-02-17) contingent on RTE's written letter confirming ≥1 GW capacity, but the letter is not due until Month 6 (2027-04-17). RTE's actual response timeline, preliminary vs. binding status, and capacity per node (250 MW vs. 500 MW vs. 1 GW) are entirely uncontrolled external factors. If RTE delays beyond Month 3 (2027-01-17) or offers &lt;500 MW per node, the Month 4 (2027-02-17) topology defaults to split-campus by calendar instead of evidence, committing a EUR 250M–500M Phase 1 capex premium and 6–12 months carry cost for a design that may become unnecessary if RTE later confirms ≥1 GW. Actionable: commission the independent RTE hosting-capacity audit by Month 1 (2026-11-17) and request RTE's preliminary estimate (interim, not final) by Month 3 (2027-01-17), three months before topology lock, to enable evidence-based decision at Month 4 (2027-02-17) ; any move to Month 6.5 (2027-05-02) would be a separate committee decision, not a plan fact.</p></li>
<li><p><strong>USD Hardware Scope Definition Remains Open: EUR 1.5B–2.3B Is Tracked Separately, Yet Its Inclusion in or Exclusion from the EUR 5B–10B Phase 1 Ceiling Determines Whether the Ceiling Is Exceeded</strong>: The canonical fact states USD hardware (EUR 1.5B–2.3B) is ring-fenced outside the campus company and financed by tenants/lessor, but a separate open decision notes uncertainty over whether the user's EUR 5B–10B constraint includes it. If hardware is inside the cap, the hardware (EUR 1.5B–2.3B) consumes part of the EUR 5B–10B, leaving about EUR 2.7B–3.5B for infrastructure at the 500 MW base (estimate). If outside, it has no effect on headroom (EUR 5.0B before the stack; EUR 3.45B–0.8B after). The inclusion question stays an open decision for the committee at Month 1 (2026-11-17), with the user's confirmation. Actionable: clarify and lock the hardware scope definition in the investment committee charter by Month 1 (2026-11-17); if included in the EUR 5B, rebase the Phase 1 capex model immediately and publish revised scope and cost to lenders by Month 2 (2026-12-17).</p></li>
<li><p><strong>EDF Power-Supply Binding Contract Timeline Is Not Confirmed; Preliminary Pricing Cannot Be Locked Before Anchor-Tenant Term Sheets Require Energy-Cost Certainty at Month 9 (2027-07-17)</strong>: The plan assumes EDF non-binding LOI by Month 6 (2027-04-17) and term-sheet by Month 9 (2027-07-17), but EDF's actual engagement timeline, contract-negotiation pace, and preliminary pricing-offer readiness are uncontrolled. Tenants will not sign 5–10 year take-or-pay leases (required by Month 9 = 2027-07-17 for the FID gate) without credible energy-cost assumptions (capped or indexed EUR/MWh). If EDF cannot confirm pricing until Month 12 (2027-10-17) or later, tenants will withdraw or demand lease discounts (EUR 55M of revenue per 10% of lease revenue), and the FID gate (30% signed by Month 12 = 2027-10-17) collapses. This deadlock—both gates depend on the other's evidence—risks delay or a downsize to 250 MW. Actionable: prioritize the EDF engagement from Month 2 (2026-12-17) with an indicative price range request (EUR/MWh, not a binding contract) by Month 4 (2027-02-17) and the LOI by Month 6 (2027-04-17), allowing anchor tenants to model lease affordability by Month 6 (2027-04-17) and commit term sheets by Month 9 (2027-07-17) against a documented EDF pathway, not uncertainty.</p></li>
</ol>
<h2>Review 9: Stakeholder Feedback</h2>
<ol>
<li><p><strong>Investment Committee and Co-Investor Approval of Governance Charter and Kill-Threshold Rules by Month 1 (2026-11-17) Is Non-Negotiable</strong>: The plan's skeptical tone and sunk-cost discipline depend entirely on a signed governance charter vesting gate authority in an independent committee with numeric thresholds locked by Month 2 (2026-12-17). Sponsor, lender and co-investor written agreement on supermajority override rules, dissent-publication protocol, and tranched drawdown gates is the enforcement mechanism that makes gates enforceable rather than advisory. Without explicit approval of this governance framework before Phase 0 capital flows, board inertia and sunk-cost pressure will override stated thresholds, risking a EUR 2B–5B Phase 1 loss from a forced FID on weak RTE hosting (&lt;500 MW), land assembly (&lt;70%), or tenant demand (&lt;30% signed). Actionable: obtain signed governance-charter acknowledgment from the sponsor board, chief lender, and co-investor steering committee by Month 0.5 (2026-11-01), making governance a precondition of Phase 0 funding release.</p></li>
<li><p><strong>Topology Decision Authority and Sequence Clarification: Is Month 4 (2027-02-17) Topology Lock Enforceable if RTE's Written Letter Is Not Due Until Month 6 (2027-04-17)?</strong>: The plan's rule states single-square is locked only if RTE written evidence confirms ≥1 GW AND ≥70% parcel is optioned, but RTE's preliminary letter is not targeted until Month 6 (2027-04-17), two months after the Month 4 (2027-02-17) topology lock deadline. This inverts causality: either the topology lock is postponed (a separate committee decision, not a plan fact), or the split-campus default at Month 4 (2027-02-17) is locked by calendar, not evidence, implying a EUR 250M–500M Phase 1 capex premium and risking a costly redesign if RTE later supports single-square. Stakeholder confirmation is required: Month 4 (2027-02-17) stays the lock, with split campus as default unless RTE written evidence is in hand. Actionable: obtain written decision from the investment committee and RTE by Month 1 (2026-11-17) stating which sequence applies; if Month 4 (2027-02-17) is firm, accelerate RTE preliminary estimate to Month 3 (2027-01-17).</p></li>
<li><p><strong>Escalation Authority if Stacked Contingent Add-Ons (EUR 1.55B–4.2B) Plus Core Phase 1 EUR 5.0B Approach or Exceed the EUR 10B Ceiling</strong>: The plan identifies a possible Phase 1 cost stack exceeding EUR 10B but leaves unclear who decides which cost lines are funded, deferred to Phase 2, or cut. Grid reinforcement (EUR 500M–1.5B), split-campus premium (EUR 250M–500M), remediation (EUR 100M–300M), ecology (EUR 200M–300M), and fiber/subsea (EUR 100M–300M) are listed as overlapping and partly unfunded. If realized cost reaches EUR 7.05B–10.35B by Month 9 (2027-07-17), the investment committee must decide whether to (i) downsize Phase 1 to 250–375 MW (reducing Phase 1 revenue by EUR 150M–275M/yr and delaying Phase 2 FID), or (ii) defer lower-priority cost lines. Stakeholder clarification is critical: does the investment committee retain binding authority to cut any cost line including grid reinforcement, security, or ecological compensation, or are some lines non-negotiable? Actionable: by Month 3 (2027-01-17), obtain written agreement from lenders, co-investors and the sponsor on cost-line priority ranking (must-fund, defer-to-Phase-2, optional) and publish a cost reconciliation dashboard by Month 9 (2027-07-17) with a binding decision rule for cost overruns.</p></li>
</ol>
<h2>Review 10: Changed Assumptions</h2>
<ol>
<li><p><strong>RTE Multi-Tranche Connection Policy and Queue Dynamics May Have Shifted Since Phase 0 Plan Was Drafted</strong>: The plan assumes RTE will deliver a preliminary hosting-capacity letter by Month 6 (2027-04-17) confirming ≥500 MW within 36 months at nominated substations (Cambrai, Dunkirk, Valenciennes). However, competing industrial loads (steel decarbonization, hydrogen electrolysis, refinery modernization) in the Nord 400 kV network may have saturated available slots, or RTE's internal grid-reinforcement funding and timeline assumptions may have tightened since drafting. If RTE's actual offer is &lt;500 MW per node or reinforcement exceeds EUR 1.5B, Phase 1 capex rises to EUR 6.5B–7.0B (consuming EUR 1.5B–2.0B of the EUR 5.0B headroom to EUR 10B ceiling) and energization delays to Months 48–60 (2030-10-17 to 2031-10-17), reducing year-one revenue by EUR 275M. Actionable: re-engage RTE in Month 0.5 (2026-11-01) with an updated request for preliminary queue-position and reinforcement-cost feedback specific to October 2026; commission the independent grid audit by Month 1 (2026-11-17) to validate current network data, not Phase 0 assumptions.</p></li>
<li><p><strong>EDF Nuclear-Supply Availability and Pricing Assumptions (EUR 50–70/MWh, Multi-GW Scale) Are Unverified and EDF's Strategic Posture Toward Private AI Campus Financing May Have Evolved</strong>: The plan assumes EDF will negotiate non-binding LOI for ≥500 MW baseload by Month 6 (2027-04-17) at assumed EUR 60/MWh (range 50–70, not verified), but EDF's 2026 strategy on multi-GW commitments to private developers, France's own decarbonization capex priorities, and geopolitical constraints on long-dated contracts are unconfirmed. A revised EDF position favoring government-backed or EU-consortium anchors, or pricing confirmation delayed past Month 9 (2027-07-17), breaks the anchor-tenant demand gate: tenants will not commit take-or-pay without energy-cost certainty. If energy rises by EUR 30/MWh (e.g. 70 to 100) without pass-through, NOI falls about EUR 112M per year and DSCR drops from 1.34x to 0.96x, below the 1.30x lender minimum. Actionable: initiate EDF strategic dialogue in Month 0 (2026-10-17) to confirm 2026–2027 appetite for multi-GW private-campus supply; request an indicative price range by Month 4 (2027-02-17), with the LOI at Month 6 (2027-04-17), to unblock anchor-tenant negotiations.</p></li>
<li><p><strong>Permitting Landscape for Data Centers in Hauts-de-France May Have Hardened or Accelerated Due to Policy Changes on Energy-Intensive Infrastructure, Fast-Track Status Confirmation, or Local Opposition Since Drafting</strong>: The plan assumes standard ICPE and environmental-authorization timelines of 18–30 months from filing (file Month 8–9 = 2027-06-17 to 2027-07-17, decision Month 26–39 = 2028-12-17 to 2030-01-17), with fast-track status unconfirmed (not verified). Since Phase 1 was drafted, French AI and data-center policy may have evolved (formal fast-track legislation status, restrictions on evaporative cooling, new national-security data-residency rules, or organized farm-union opposition in affected zones). If fast-track remains unavailable and appeals extend the decision to Months 60–87 (2031-10-17 to 2034-01-17), carrying cost adds EUR 600M–1.2B and energization slips 18–30 months beyond base case, potentially breaching the EUR 10B Phase 1 ceiling by EUR 100M–600M. Actionable: by Month 1 (2026-11-17), obtain written DREAL confirmation of current permitting timelines and any recent policy changes affecting data centers or ICPE scope; re-assess fast-track legislation status in the French parliament and lock Phase 0 permitting strategy (standard vs. fast-track) by Month 3 (2027-01-17) based on current evidence, not the draft Phase 1 assumptions.</p></li>
</ol>
<h2>Review 11: Budget Clarifications</h2>
<ol>
<li><p><strong>Phase 1 Capex Base Definition: EUR 5.0B for 500 MW Does Not Clarify Which Cost Lines Are Included or Excluded, Creating EUR 0.8B–3.45B Headroom Uncertainty</strong>: The canonical EUR 5.0B base for 500 MW infrastructure capex does not specify whether grid reinforcement co-funding (EUR 500M–1.5B estimate), split-campus premium (EUR 250M–500M estimate), ecological compensation (EUR 200M–300M estimate), fiber build-out (EUR 100M–300M estimate), or community-benefit spend (EUR 50M–150M estimate) sit inside or outside the base. If all sit outside, Phase 1 total capex reaches EUR 7.05B–10.35B, potentially breaching the EUR 10B ceiling by up to EUR 0.35B at the top end. Actionable: by Month 3 (2027-01-17), publish a definitive EUR 5.0B cost-line breakdown (shell/power/cooling/fiber to campus edge/perimeter = proposed EUR 4.0B–4.5B; specify what sits outside and where it is funded from (Phase 0, separate co-investor, or deferred to Phase 2).</p></li>
<li><p><strong>USD Hardware Scope Remains an Open Decision: EUR 1.5B–2.3B GPU/TPU and Networking Must Be Ring-Fenced Outside Campus Company, Yet Its Inclusion in or Exclusion from the EUR 5B–10B Ceiling Is Unresolved</strong>: If hardware is included in the EUR 10B ceiling and funded by the campus company (not tenants/lessor), about EUR 2.7B–3.5B remains for infrastructure (estimate), forcing scope reduction (fewer halls, cut coolers/security, or reduce to 250 MW). If excluded, headroom is unaffected: EUR 5.0B before the stack and EUR 3.45B–0.8B after the EUR 1.55B–4.2B stack. Impact: clarifies the true Phase 1 affordability and drives topology/downsize decisions. Actionable: resolve and lock the hardware scope assumption in the investment committee charter by Month 1 (2026-11-17); publish the revised Phase 1 capex model and headroom analysis to lenders by Month 2 (2026-12-17).</p></li>
<li><p><strong>Stacked Contingent Add-Ons (EUR 1.55B–4.2B) and Their Funding Sources Are Not Reconciled Against the EUR 10B Ceiling, Leaving Phase 1 Scope and Funding Undefined if Cost Convergence Occurs</strong>: The plan lists overlapping cost exposures (grid co-funding EUR 500M–1.5B, split premium EUR 250M–500M, carrying/remediation EUR 100M–300M each, fiber/subsea EUR 100M–300M, security EUR 50M–200M, ecology EUR 200M–300M) totalling EUR 1.55B–4.2B, but no cost-reconciliation gate or funding decision rule exists. If realized costs at Month 9 (2027-07-17) converge on the EUR 3.0B–3.5B midpoint, Phase 1 sits at EUR 8.0B–8.5B (inside ceiling but consuming most headroom). Impact: forces unplanned Phase 1 downsize to 250–375 MW or debt stretch to &gt;60% leverage (raising cost of capital 100–200 bps, EUR 300M–600M NPV cost). Actionable: by Month 9 (2027-07-17), publish a unified cost-stack reconciliation assigning each line to funded/deferred/cut status; obtain lender and investment-committee written approval on priority ranking (must-fund vs. optional); define the cost-overrun gate threshold (if &gt;EUR 8.5B, trigger Phase 1 downsize decision).</p></li>
</ol>
<h2>Review 12: Role Definitions</h2>
<ol>
<li><p><strong>Investment Committee Chair and Gate-Authority Lead (Month 1 = 2026-11-17 Appointment)</strong>: Must be an independent external director with supermajority override authority, published dissent rights, and binding control over Phase 0 tranche drawdowns. Without explicit vesting of gate authority in a named, independent chair—separate from the sponsor board—sunk-cost momentum routinely overrides numeric kill thresholds. If the chair role remains ambiguous, Phase 0 spend of EUR 400M–750M by Month 12 (2027-10-17) will create pressure to override the topology, demand or grid gates, risking a EUR 2B–5B Phase 1 loss. Actionable: appoint the investment committee chair and lock the charter with lender sign-off by Month 0.5 (2026-11-01).</p></li>
<li><p><strong>RTE Grid-Hosting-Capacity Audit Lead and Timeline Anchor (Commissioned Month 1 = 2026-11-17, Report Month 9 = 2027-07-17)</strong>: Must commission and manage an independent third-party grid audit (EUR 1M–2M) to validate RTE's network-capacity claims before the Month 4 (2027-02-17) topology decision and the Month 6 (2027-04-17) RTE preliminary-letter target. If no independent audit is commissioned or the audit is delayed past Month 9 (2027-07-17), the topology decision defaults to split-campus by calendar (Month 4 = 2027-02-17), locking a EUR 250M–500M Phase 1 capex premium before RTE's written evidence arrives (Month 6 = 2027-04-17), creating a 6–12 month redesign exposure and EUR 300M–600M carrying cost. Actionable: appoint the audit lead in Month 0 (2026-10-17) with a firm Month 9 (2027-07-17) delivery date.</p></li>
<li><p><strong>Phase 1 Cost-Stack Reconciliation and Funding-Decision Owner (Gate Decision Month 9 = 2027-07-17)</strong>: Must reconcile the unified EUR 5.0B base against stacked add-ons (grid EUR 500M–1.5B, split premium EUR 250M–500M, remediation EUR 100M–300M, ecology EUR 200M–300M, fiber EUR 100M–300M, others EUR 0.5B–1.15B) and obtain written lender and investment-committee approval on which cost lines are funded, deferred or cut. If this role is undefined or the reconciliation is not published by Month 9 (2027-07-17), Phase 1 FID (Month 12 = 2027-10-17) will proceed without clarity on true affordability, risking a mid-Phase-1 budget breach (EUR 1.0B–2.0B shortfall) and either unplanned 12–24 month delay or a EUR 500M–1B equity top-up. Actionable: assign the cost-reconciliation lead by Month 3 (2027-01-17) and lock written funding decisions by Month 9 (2027-07-17).</p></li>
</ol>
<h2>Review 13: Timeline Dependencies</h2>
<ol>
<li><p><strong>RTE Preliminary-Feasibility Letter Due Month 6 (2027-04-17) But Topology Lock Scheduled Month 4 (2027-02-17): Two-Month Inversion Inverts Gate Causality and Forces Default Pivot Before Evidence</strong>: RTE's written preliminary feasibility—the decisive input for single-square vs. split-campus topology—is not due until Month 6 (2027-04-17), yet the topology decision rule locks topology at Month 4 (2027-02-17) contingent on that evidence. This inversion forces a split-campus default by calendar, locking a EUR 250M–500M Phase 1 capex premium and 6–12 month carry cost (EUR 300M–600M) if RTE later offers ≥1 GW. Actionable: obtain RTE's preliminary estimate (interim, not final) by Month 3 (2027-01-17) via accelerated dialogue, keeping topology lock at Month 4 (2027-02-17); a move to Month 6.5 (2027-05-02) would be a separate committee decision.</p></li>
<li><p><strong>Anchor-Tenant Binding Term Sheets Due Month 9 (2027-07-17) But EDF Energy Pricing Also Due Month 9 (2027-07-17): Both Gates Depend on Each Other's Evidence, Creating Deadlock if Either Slips</strong>: Tenants will not commit 5–10 year take-or-pay leases (required by Month 9 = 2027-07-17 for the Phase 0 gate) without firm or capped energy pass-through rates. EDF's term sheet is also due Month 9 (2027-07-17)—the same deadline—creating mutual dependency (binding contract not before FID). If EDF confirms energy above EUR 70/MWh, tenants withdraw (a 10% lease discount gives DSCR 1.15x; a +EUR 30/MWh shock without pass-through costs about EUR 112M/year and gives DSCR 0.96x; both below the 1.30x lender minimum). Actionable: request an indicative EDF price range by Month 4 (2027-02-17), with the LOI at Month 6 (2027-04-17), so tenants can model lease affordability by Month 6 (2027-04-17) and commit by Month 9 (2027-07-17).</p></li>
<li><p><strong>Phase 1 Capex Reconciliation and Funding Decision Deferred to Month 9 (2027-07-17) But FID Gate at Month 12 (2027-10-17) Allows Only Three Months to Resolve Cost-Overrun Contingencies</strong>: Stacked add-ons (grid EUR 500M–1.5B, split premium EUR 250M–500M, ecology EUR 200M–300M, remediation EUR 100M–300M, fiber EUR 100M–300M) total EUR 1.55B–4.2B against EUR 5.0B base and EUR 5.0B headroom to EUR 10B ceiling, leaving free capacity EUR 0.8B–3.45B. If cost reconciliation is not published until Month 9 (2027-07-17), the investment committee and lenders have only three months (to Month 12 = 2027-10-17 FID) to decide which cost lines are funded, deferred or cut. A late discovery of EUR 7.0B–8.5B realized cost forces unplanned Phase 1 downsize to 250 MW (reducing revenue EUR 150M–275M/year, delaying returns 12–24 months) or debt stretch above 60% leverage (raising NPV cost EUR 300M–600M). Actionable: publish unified cost-stack reconciliation and written lender/investment-committee funding approval by Month 9 (2027-07-17), locking Phase 1 scope (500 MW vs. 250 MW downsized) and contingency release by Month 11 (2027-09-17), before FID.</p></li>
</ol>
<h2>Review 14: Financial Strategy</h2>
<ol>
<li><p><strong>Debt-to-Equity Mix and Refinancing Risk Across Multi-Phase 10–15 Year Build</strong>: Phase 1 assumes 60% debt (EUR 3.0B), 40% equity (EUR 2.0B) at 5.5% all-in, 15-year tenor. Phase 2 increment of EUR 20B–35B (cumulative EUR 25B–45B to 3 GW; EUR 100B–140B+ to 9 GW) (estimate) likely requires additional debt issuance or refinancing as Phase 1 debt matures. If interest rates rise 200+ basis points between Phase 1 FID (Month 12 = 2027-10-17) and Phase 2 FID (Months 54–60 = 2031-04-17 to 2031-10-17), refinancing cost increases by EUR 100M–300M NPV. A fixed capital structure (60/40) on ever-larger tranches may exhaust co-investor equity appetite or force higher leverage (65–70%) on Phase 2+, straining DSCR below the 1.30x lender floor. Actionable: by Month 9 (2027-07-17), model a 10-year debt-maturity ladder across Phases 1–3 and stress-test refinancing at +200, +300 and +400 bps; identify equity-source limits and trigger a Phase 2 downsize or equity raise if leverage risk emerges.</p></li>
<li><p><strong>Phase 2+ Growth Probability and Contingency for &lt;50% Take-or-Pay Demand</strong>: Phase 2 FID (earliest about Months 54–60 = 2031-04-17 to 2031-10-17, after 12 months of Phase 1 operating data) requires 50% of the next tranche signed (1,000 MW of 2,000 MW proposed for Phase 2). If Phase 1 operationalizes at 500 MW with only 250–300 MW leased (50% leased, &lt;50% signed for Phase 2), Phase 2 becomes equity-only or debt-constrained, and the 9 GW 10–15 year buildout (Phases 1–4, Months 0–180 = 2026-10-17 to 2041-10-17) shrinks to a 1–2 GW stable-state campus, reducing full-buildout NPV by EUR 30B–50B (estimate, not verified). Actionable: by Month 24 (2028-10-17) Phase 1 start, develop a Phase 2 demand-contingency strategy: if Phase 1 ramp shows &lt;50% leased by Month 42 (2030-04-17), pre-commit Phase 2 downsize to 1.0 GW or delay Phase 2 FID to Month 60 (2031-10-17).</p></li>
<li><p><strong>Community-Benefit and Farmland-Displacement Cost Escalation Exposure</strong>: EUR 50M–150M (estimate) community benefit over Phases 1–2 and farmland relocation at 1.5–2.0× benchmark value (EUR 15,000–25,000/ha for ~900 ha per 500 MW node = EUR 13.5M–45M per node) are contingent Phase 1 capex items. If farm-union negotiation hardens or compensation-market prices rise, displacement cost escalates to EUR 50M–100M+ per node and community-benefit demands rise to EUR 150M–300M, consuming EUR 100M–200M of the EUR 0.8B–3.45B free headroom to EUR 10B ceiling. Actionable: by Month 9 (2027-07-17), sign a binding community-benefit agreement and farm-displacement package with municipal and farm-union signatories, with payments conditioned on permits, budgeted as a defined Phase 1–2 cost (estimate).</p></li>
</ol>
<h2>Review 15: Motivation Factors</h2>
<ol>
<li><p><strong>Clear Accountability for Numeric Kill Thresholds and Independent Enforcement Preserves Gating Discipline Against Sunk-Cost Pressure</strong>: Motivation to proceed collapses if stakeholders perceive the investment committee's gates as negotiable. Sunk cost of EUR 400M–750M by Month 12 (2027-10-17) routinely overrides stated thresholds in mega-projects, risking a EUR 2B–5B Phase 1 loss. The monthly red-team pass/fail reports and quarterly published dissent to lenders create accountability pressure and make threshold override politically costly for the sponsor. Actionable: execute the governance charter and lender tri-party binding agreement by Month 0.5 (2026-11-01); ensure red-team findings are published directly to investment committee and lenders, bypassing sponsor filters.</p></li>
<li><p><strong>Early RTE and Anchor-Tenant Demand Wins Validate Feasibility and Unlock Subsequent Phases of Work</strong>: If RTE's preliminary-feasibility letter (target Month 6 = 2027-04-17) confirms ≥500 MW and anchor-tenant term sheets show 150+ MW signed by Month 9 (2027-07-17), the core risk assumptions are proven and Phase 1 FID becomes credible. Failure to reach these milestones—grid &lt;500 MW or demand &lt;30% signed—creates 12–24 month delay or Phase 1 downsize to 250 MW, reducing revenue EUR 275M–550M/year and eroding the 10–15 year buildout timeline. Actionable: accelerate anchor-tenant engagement and RTE dialogue to Months 2–4 (2026-12-17 to 2027-02-17); publish interim RTE and tenant progress reports monthly Months 3–9 (2027-01-17 to 2027-07-17) to maintain momentum and signal early success.</p></li>
<li><p><strong>Unified Cost-Stack Reconciliation by Month 9 (2027-07-17) Prevents Mid-Project Budget Shock and Maintains Lender Confidence</strong>: Stacked add-ons (grid EUR 500M–1.5B, split premium EUR 250M–500M, remediation EUR 100M–300M, ecology EUR 200M–300M, fiber EUR 100M–300M) total EUR 1.55B–4.2B against EUR 5.0B base, leaving free headroom EUR 0.8B–3.45B to EUR 10B ceiling. If cost reconciliation is deferred until Month 12 (2027-10-17) FID, a late discovery that Phase 1 capex reaches EUR 8.0B–8.5B forces unplanned downsize to 250 MW (revenue loss EUR 150M–275M/year, return delay 12–24 months) or a demoralizing EUR 500M–1B equity top-up. Actionable: publish unified cost-stack reconciliation and lender/committee funding approval by Month 9 (2027-07-17), locking scope and contingency release, so FID is a confirmation, not a surprise.</p></li>
</ol>
<h2>Review 16: Automation Opportunities</h2>
<ol>
<li><p><strong>Automated Financial-Dashboard and DSCR Monitoring System (Months 12–60 = 2027-10-17 to 2031-10-17)</strong>: Build a real-time capex/opex/lease-revenue tracking dashboard integrating RTE tariffs, energy cost, tenant billings and debt-service calculations to flag DSCR trends below 1.30x monthly (vs. manual quarterly reporting). Saves EUR 500K–1M annually in finance staff time and reduces covenant-breach discovery lag from 3 months to &lt;2 weeks. This interacts critically with the debt-financing gate (Month 12 = 2027-10-17) and the stabilized DSCR KPI (1.34x baseline, 1.15x under a 10% lease discount): early DSCR drift detection triggers cost-mitigation or lease-renegotiation before covenant acceleration. Actionable: specify dashboard requirements and integrate lender reporting API by Month 6 (2027-04-17); go live by Month 36 (2029-10-17) energization.</p></li>
<li><p><strong>Automated Parcel-Ownership and Land-Option Tracking System (Months 0–12 = 2026-10-17 to 2027-10-17)</strong>: Develop a GIS-linked database capturing 1,000+ parcel IDs, owner names, option agreement dates, renewal cycles and benchmark-value comparisons to automate the 70% optionability gate check at Month 4 (2027-02-17). Saves EUR 300K–600K Phase 0 legal and land-surveying time, reduces holdout-discovery lag and eliminates manual fragmentation recalculation. This directly supports the topology decision (Month 4 = 2027-02-17): automated reporting flags whether contiguity is achievable or split-campus default is enforced. Actionable: commission database build by Month 1 (2026-11-17); deliver automated 70% optionability certification report by Month 3 (2027-01-17).</p></li>
<li><p><strong>Automated Tenant-Pipeline and Lease-Term-Sheet Management System (Months 1–12 = 2026-11-17 to 2027-10-17, Extended Months 36–60 = 2029-10-17 to 2031-10-17)</strong>: Consolidate anchor-tenant conversations, LOI vs. binding-sheet status, credit ratings, reservation-fee payments and capacity commitments into a single CRM-integrated dashboard with automated alerts when term sheets reach Month 9 (2027-07-17) deadline or lease revenue ramps miss stabilization targets. Saves EUR 200K–400K in commercial-team time and eliminates spreadsheet recalculation errors. This directly gates Phase 0 (30% signed by Month 12 = 2027-10-17) and Phase 2 (50% signed by Months 54–60 = 2031-04-17 to 2031-10-17): automated tracking confirms whether demand gates are met or Phase 1 downsizes. Actionable: specify CRM schema and payment-escrow integration by Month 2 (2026-12-17); go live by Month 3 (2027-01-17).</p></li>
</ol>
                </div>
            </div>
            

            <div class="section" id="questions-answers">
                <button class="collapsible">Questions &amp; Answers</button>
                <div class="content">
                    <p><strong>Q1: What is the primary kill condition for this 9 GW hyperscale AI campus project, and why does it matter?</strong></p>
<p>A1: Grid hosting capacity above approximately 1 GW is the primary kill test. RTE (Réseau de Transport d'Électricité) connection offer at this scale is uncontrolled until RTE signs a formal offer, expected Month 6 (2027-04-17). If RTE offers &lt;500 MW per node or imposes excessive transmission-reinforcement co-funding (EUR 500M–1.5B+), Phase 1 downsizes or cancels. This is the first feasibility gate because without adequate grid, the entire 9 GW ambition fails regardless of land, tenants, or financing.</p>
<p><strong>Q2: Why are anchor-tenant binding commitments (30% of Phase 1 signed) required by Month 9 (2027-07-17), and what makes a commitment 'binding' versus a letter of intent?</strong></p>
<p>A2: Phase 1 debt financing (EUR 3B+) requires proof of credible demand. A binding commitment is a take-or-pay lease with (1) non-refundable reservation fees (EUR 10M–50M per 100 MW) paid in escrow before construction, (2) liquidated damages (10–15% of first-year lease revenue if tenant exits post-FID), and (3) investment-grade counterparty or parent guarantee. Letters of intent are non-exclusive, site-comparison tools and do not count. Without binding commitments covering at least 30% (150 MW of 500 MW), lenders will not fund Phase 1, forcing a 12–24 month delay or downsize.</p>
<p><strong>Q3: What is the topology decision rule, and why is it scheduled at Month 4 (2027-02-17) when the required RTE evidence arrives at Month 6 (2027-04-17)?</strong></p>
<p>A3: Topology locks at Month 4 (2027-02-17) into single-square (if ≥70% parcel optioned AND RTE offers ≥1 GW) or split-campus (default if either condition fails). However, RTE's written letter is due Month 6 (2027-04-17), two months after the lock. This inversion forces a split-campus default by calendar before evidence arrives, locking EUR 250M–500M Phase 0 spend and 6–12 months carry cost (EUR 300M–600M) if RTE later confirms ≥1 GW. A corrective resequence to Month 6.5 (2027-05-02) topology lock (contingent on RTE's Month 6 = 2027-04-17 letter) would require accepting a 2.5-month schedule slip.</p>
<p><strong>Q4: How do stacked contingent add-ons (grid reinforcement, split-campus premium, remediation, ecology, fiber, subsea) interact with the EUR 10B Phase 1 ceiling, and what happens if they converge toward the EUR 3.0B–4.2B midpoint?</strong></p>
<p>A4: EUR 5.0B is the base Phase 1 capex for 500 MW infrastructure. Contingent add-ons total EUR 1.55B–4.2B (grid EUR 500M–1.5B, split premium EUR 250M–500M, remediation EUR 100M–300M, ecology EUR 200M–300M, fiber EUR 100M–300M, others EUR 0.5B–1.15B). At the EUR 3.0B–3.5B midpoint, Phase 1 totals EUR 8.0B–8.5B, leaving only EUR 1.5B–2.0B headroom to the EUR 10B ceiling. A 10% capex overrun (normal risk) breaches the ceiling, forcing Phase 1 downsize to 250 MW (revenue loss EUR 275M/year, delay 12–24 months) or unplanned debt stretch (raising NPV cost EUR 300M–600M via higher spreads).</p>
<p><strong>Q5: What are the consequences if EDF power-supply binding contract is not locked until Month 9 (2027-07-17) or later, the same deadline as anchor-tenant term sheets?</strong></p>
<p>A5: Both gates depend on each other's evidence: tenants will not sign 5–10 year take-or-pay leases without firm or capped energy costs (EUR 60/MWh baseline, range 50–70, not verified). If EDF confirms energy costs &gt;EUR 75/MWh, tenant willingness to commit drops sharply, and they demand 10–15% lease discounts. A EUR 30/MWh cost escalation (e.g., 70 to 100) reduces NOI by EUR 112M/year at 500 MW and drops DSCR from 1.34x to 0.96x, below the 1.30x lender minimum. This deadlock (both gates due Month 9 = 2027-07-17, both dependent on the other) creates a 12–24 month delay or Phase 1 downsize risk. Mitigation: accelerate EDF LOI and preliminary pricing to Month 4 (2027-02-17).</p>
<p><strong>Q6: What ethical considerations arise from the project's dependence on global hyperscaler tenants whose presence may trigger sovereignty and data-residency scrutiny, and how does this tension get resolved?</strong></p>
<p>A6: Global hyperscalers (Microsoft, Google, Meta) bring creditworthiness and demand certainty but expose the campus to foreign-investment screening (CFIUS if US-based) and national-security review by ANSSI/DGSI. Foreign co-investor involvement (infrastructure funds, possibly EU sovereigns) compounds scrutiny. The plan mitigates by proposing a mixed tenant base: hyperscalers (30–50%), sovereign-AI users (50%, French State, EU CEPIs), and commercial tenants. However, this creates a governance and data-residency burden: segregated high-security halls (EUR 50M–200M capex), restricted tenant access, and state-observer roles may be mandated, reducing operational autonomy and tenant pool breadth. The controversial aspect: prioritizing 'European sovereignty' via sovereign tenants may exclude the best-paying, most-creditworthy hyperscalers, eroding revenue by 10–20% (estimate) and slowing the 9 GW buildout.</p>
<p><strong>Q7: How does the project's impact on farmland displacement (10,000–15,000+ hectares estimated) and the livelihoods of affected farmers conflict with climate and rural-sustainability narratives often used to justify such infrastructure?</strong></p>
<p>A7: The project targets productive agricultural land in Hauts-de-France, displacing an estimated 10,000–15,000+ hectares (full 9 GW envelope) and about 900 hectares per 500 MW node. Mitigation commitments—lease-and-continue farming on buffer and continuation zones, relocation packages at 1.5–2.0× benchmark land value (EUR 15,000–25,000/ha), and revenue-sharing—are proposed but unproven at scale. The controversial aspect: the project frames itself as a climate and AI-infrastructure priority, yet it removes productive farmland from production, potentially contradicting France's agricultural productivity and rural-community sustainability goals. If lease-and-continue is not accepted by farmers, all agricultural land must be purchased at premium, escalating cost by EUR 100M–300M and intensifying opposition from FNSEA (farm union) and Confédération Paysanne. The project's ethical stance depends on whether the 'replacement value' (investment in farmers, training, regional economic uplift) genuinely offsets the loss of productive capacity, or if it is a transfer of land use that prioritizes AI compute over food security and rural viability.</p>
<p><strong>Q8: Why does the project treat water as a zero-use constraint (no evaporative cooling) when hot-weather dry-cooler performance may degrade to a PUE of 1.35–1.5 (vs. 1.15–1.25 target), and what are the ethical and operational implications if this assumption fails?</strong></p>
<p>A8: The plan commits to closed-loop direct-to-chip liquid cooling with dry coolers and zero evaporative water to simplify permitting and avoid water-authority conflict in a stress-sensitive catchment (Artois-Picardie). However, Phase 0 thermal modelling at 35°C ambient design-day temperatures is not yet complete (due Month 5 = 2027-03-17). If modelled PUE exceeds 1.30, the plan triggers a 'design review'—but no decision rule exists on what happens next. Options are: (i) accept 1.35–1.5 PUE (adding 75–100 MW peak grid load, straining RTE's ~1 GW kill test); (ii) retrofit to hybrid cooling with non-potable water (EUR 50M–100M capex, reopens water-authority permitting, may take 6–12 months); or (iii) downsize Phase 1 to 250 MW (halving revenue, delaying returns). The controversial ethical aspect: committing to zero-water upfront for permitting credibility, without validating technical feasibility, risks a late-stage forced pivot that either breaches the grid budget or strips the 'water stewardship' narrative that justifies the project to communities and authorities.</p>
<p><strong>Q9: What is the ethical and fiduciary consequence of the Phase 0 budget cap (EUR 750M hard limit) if topology pivots from single-square to split-campus are required mid-Phase-0, and how is stranded Phase 0 cost reconciled with investor confidence?</strong></p>
<p>A9: The Phase 0 budget is capped at EUR 750M in four milestone tranches (EUR 150/250/200/150M). However, the topology decision gate is scheduled at Month 4 (2027-02-17), while RTE's written letter (the decisive evidence for single-square vs. split-campus) is due Month 6 (2027-04-17). If the Month 4 (2027-02-17) topology defaults to split-campus by calendar (because RTE's evidence is missing), Phase 0 must absorb EUR 100M–250M additional design work for split-campus grids, fiber routes, and modular land surveys. The EUR 750M cap is breached by EUR 100M–250M, unless the sponsor's consortium co-investors approve a contingency fund (unspecified as of Month 0 = 2026-10-17). The controversial ethical aspect: sunk cost pressure (Phase 0 spend of EUR 400M–600M by Month 9 = 2027-07-17) will incentivize the investment committee to override the Month 4 (2027-02-17) topology lock and commit to Phase 1 FID even if RTE's June letter disappoints, rather than write off the topology-study sunk cost. This inversion of gate discipline—where sunk cost overrides thresholds—is precisely what the stated governance charter is supposed to prevent, yet the timing inversion (gate precedes evidence) makes the override likely.</p>
<p><strong>Q10: How does the project's 10–15 year buildout timeline (Months 0–180 = 2026-10-17 to 2041-10-17) and dependency on sustained AI demand create intergenerational ethical and financial risk if AI training demand peaks or shifts, leaving stranded infrastructure?</strong></p>
<p>A10: The full 9 GW campus (Phases 1–4 across ~15 years) depends on continuous anchor-tenant demand, growing from 30% signed at Phase 1 FID (150 MW) to 100% stabilized at Phase 2 (500 MW+), and escalating through Phase 3–4. If AI training workloads or hyperscaler capex cycles shift before Phase 3–4 energization (e.g., Months 84–132 = 2033-10-17 to 2037-10-17), the later phases face lower-than-forecasted demand, stranded capex, and forced lease-price discounts (5–15%, estimate) that erode investor returns. The controversial ethical aspect: the project commits infrastructure and farmland, water, ecological resources, and grid capacity to a 15-year plan justified by AI-demand assumptions that cannot be validated beyond a 3–5 year horizon. If demand shifts—e.g., AI training consolidates to fewer, larger sites, or shifts to sovereign-only models that exclude hyperscalers—the project's later phases may not achieve financing returns, leaving stakeholders (farmers, communities, lenders) with uncompensated losses. Additionally, the plan does not address 'end of life' responsibility: what happens to 161 km² of hardened data-center infrastructure, security perimeter, and specialized cooling systems if the AI economic case collapses after Phase 3? Decommissioning cost and environmental restoration are not modelled.</p>
                </div>
            </div>
            

            <div class="section" id="premortem">
                <button class="collapsible">Premortem</button>
                <div class="content">
                    <p><em>A premortem assumes the project has failed and works backward to identify the most likely causes.</em></p>
<h2>Assumptions to Kill</h2>
<p>These foundational assumptions represent the project's key uncertainties. If proven false, they could lead to failure. Validate them immediately using the specified methods.</p>
<table>
<thead>
<tr>
<th>ID</th>
<th>Assumption</th>
<th>Validation Method</th>
<th>Failure Trigger</th>
</tr>
</thead>
<tbody>
<tr>
<td>A1</td>
<td>RTE will give a written preliminary feasibility letter for at least 500 MW within 36 months by Month 6 (2027-04-17), and a conditional pass is acceptable to lenders and tenants.</td>
<td>File a written pre-engineering request at Month 0 (2026-10-17) for 500 MW, 1 GW and 2 GW tranches. Ask RTE for its response timeline in writing. Commission the independent grid audit.</td>
<td>RTE declines a written date before Month 6 (2027-04-17), indicates under 500 MW per node, or cites competing industrial loads that saturate Nord 400 kV capacity.</td>
</tr>
<tr>
<td>A2</td>
<td>Anchor tenants will sign binding take-or-pay terms with reservation fees for at least 150 MW by Month 9 (2027-07-17), before EDF energy pricing is fixed.</td>
<td>Offer the reservation-fee term sheet (EUR 10M-50M per 100 MW, proposed) to 4-6 named prospects by Month 2 (2026-12-17). Record who pays fees into escrow versus who only gives LOIs.</td>
<td>By Month 5 (2027-03-17) no prospect agrees to escrowed fees, or prospects make signing conditional on firm energy pricing above EUR 70/MWh (proposed threshold).</td>
</tr>
<tr>
<td>A3</td>
<td>The independent investment committee will enforce numeric kill thresholds against sponsor and co-investor momentum after EUR 400M-600M of sunk Phase 0 spend.</td>
<td>Draft the charter with lenders and co-investors before tranche 1 release. Test whether each party accepts tranche escrow, lender consent on dissent and a two-thirds override rule (proposed).</td>
<td>Sponsor or co-investors refuse tranche release tied to committee sign-off, or insist on sponsor-board override rights, before Month 1 (2026-11-17).</td>
</tr>
<tr>
<td>A4</td>
<td>Land parcels in the Cambrai/E-Valley zone can be optioned non-coercively at no more than 15% above benchmark land value (proposed threshold), with lease-and-continue farming accepted by most owners.</td>
<td>Commission the parcel and holdout survey in Month 1 (2026-11-17). Open option talks with 20 owners and the farm unions by Month 2 (2026-12-17). Record asking prices against EUR 15,000-25,000/ha (estimate).</td>
<td>By Month 3 (2027-01-17) under 70% of the target parcel is optionable at no more than 15% above benchmark, or holdouts ask above 2.0x benchmark (estimate).</td>
</tr>
<tr>
<td>A5</td>
<td>Closed-loop dry cooling with no evaporative water will hold a modelled PUE of at most 1.30 on a 35°C design day, and the water authority will accept it in writing.</td>
<td>Commission the independent thermal audit and hydrology study in Month 1 (2026-11-17). Send the written water-authority request in Month 1 (2026-11-17). Model 100, 150 and 200 W/m² scenarios using vendor curves.</td>
<td>Modelled PUE exceeds 1.30 at 35°C by Month 5 (2027-03-17), or the water authority requires evaporative backup or drought load-shedding that tenants reject.</td>
</tr>
<tr>
<td>A6</td>
<td>ANSSI/DGSI and foreign-investment screening will let the co-investor structure and mixed tenant base proceed, with formal review starting at Month 13 (2027-11-17) and no blocking concern.</td>
<td>Hold the confidential pre-submission meeting in Months 0-1 (2026-10-17 to 2026-11-17) with the security white paper. Ask in writing for the review scope and timeline.</td>
<td>By Month 6 (2027-04-17) the informal opinion names a blocking concern on foreign equity or tenant mix, or signals clearance beyond Month 31 (2029-05-17).</td>
</tr>
<tr>
<td>A7</td>
<td>Senior lenders will commit at least EUR 3B for the 500 MW tranche at about benchmark +200 bps with a tenor of at least 12 years by Month 12 (2027-10-17), even with only 30% of Phase 1 signed and a conditional RTE position.</td>
<td>Send a shadow term sheet and DSCR model (1.34x base, 1.15x at a 10% lease discount) to 3 lenders by Month 3 (2027-01-17). Ask each for written credit-committee conditions.</td>
<td>By Month 6 (2027-04-17) fewer than 2 lenders indicate EUR 3B at the stated terms, or they require more than 50% of Phase 1 signed or leverage below 53%.</td>
</tr>
<tr>
<td>A8</td>
<td>Phase 1 can be built with prefabricated halls and the regional trades pool without trade wage inflation above 20-40% (estimate) or delays from shortages of electricians and cooling technicians.</td>
<td>Request binding indicative bids and labour plans from 2 large EPC firms by Month 4 (2027-02-17). Survey regional technical colleges and unions on available capacity by Month 3 (2027-01-17).</td>
<td>EPC bids price trades above 40% inflation (estimate), or firms cannot staff the 8-10 halls (estimate) within the Months 12-36 (2027-10-17 to 2029-10-17) window.</td>
</tr>
<tr>
<td>A9</td>
<td>Farm unions, NGOs and at least 2 of the 3 most affected municipalities will accept the community-benefit package of EUR 50M-150M (estimate) and Phase 1 jobs claims once the 50-150 FTE (not verified) headcount is disclosed.</td>
<td>Run the social-impact survey in Month 1 (2026-11-17) and publish the real operations headcount at the first liaison meeting. Record each municipality's stated position in writing.</td>
<td>By Month 6 (2027-04-17) fewer than 2 of 3 municipalities are neutral or supportive in writing, or farm unions announce legal challenge plans.</td>
</tr>
</tbody>
</table>
<h2>Failure Scenarios and Mitigation Plans</h2>
<p>Each scenario below links to a root-cause assumption and includes a detailed failure story, early warning signs, measurable tripwires, a response playbook, and a stop rule to guide decision-making.</p>
<h3>Summary of Failure Modes</h3>
<table>
<thead>
<tr>
<th>ID</th>
<th>Title</th>
<th>Archetype</th>
<th>Root Cause</th>
<th>Owner</th>
<th>Risk Level</th>
</tr>
</thead>
<tbody>
<tr>
<td>FM1</td>
<td>The Momentum Override</td>
<td>Process/Financial</td>
<td>A3</td>
<td>Independent Investment Committee Chair</td>
<td>CRITICAL (20/25)</td>
</tr>
<tr>
<td>FM2</td>
<td>The Sub-Gigawatt Grid</td>
<td>Technical/Logistical</td>
<td>A1</td>
<td>Grid Connection and Power Infrastructure Strategist</td>
<td>CRITICAL (20/25)</td>
</tr>
<tr>
<td>FM3</td>
<td>The Letter-of-Intent Mirage</td>
<td>Market/Human</td>
<td>A2</td>
<td>Anchor-Tenant and Market Development Lead</td>
<td>CRITICAL (16/25)</td>
</tr>
<tr>
<td>FM4</td>
<td>The Holdout Premium Spiral</td>
<td>Process/Financial</td>
<td>A4</td>
<td>Land Assembly and Real Estate Strategist</td>
<td>CRITICAL (16/25)</td>
</tr>
<tr>
<td>FM5</td>
<td>The Heat-Day Derate</td>
<td>Technical/Logistical</td>
<td>A5</td>
<td>Thermal, Cooling and Hydrology Engineer</td>
<td>HIGH (12/25)</td>
</tr>
<tr>
<td>FM6</td>
<td>The Sovereignty Squeeze</td>
<td>Market/Human</td>
<td>A6</td>
<td>National Security and Regulatory Affairs Lead</td>
<td>CRITICAL (15/25)</td>
</tr>
<tr>
<td>FM7</td>
<td>The Debt That Never Closed</td>
<td>Process/Financial</td>
<td>A7</td>
<td>Infrastructure Finance and Capital Structure Lead</td>
<td>CRITICAL (20/25)</td>
</tr>
<tr>
<td>FM8</td>
<td>The Empty Crane Yard</td>
<td>Technical/Logistical</td>
<td>A8</td>
<td>Phase 0 Program Manager and Red Team Lead</td>
<td>HIGH (12/25)</td>
</tr>
<tr>
<td>FM9</td>
<td>The Jobs Promise Backlash</td>
<td>Market/Human</td>
<td>A9</td>
<td>Community Engagement and Social License Manager</td>
<td>CRITICAL (16/25)</td>
</tr>
</tbody>
</table>
<h3>Failure Modes</h3>
<h4>FM1 - The Momentum Override</h4>
<ul>
<li><strong>Archetype</strong>: Process/Financial</li>
<li><strong>Root Cause</strong>: Assumption A3</li>
<li><strong>Owner</strong>: Independent Investment Committee Chair</li>
<li><strong>Risk Level:</strong> CRITICAL 20/25 (Likelihood 4/5 × Impact 5/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>The EUR 750M cap front-loads EUR 400M by Month 6 (2027-04-17), before RTE's letter arrives.</li>
<li>The Month 4 (2027-02-17) topology default forces split-campus rework (EUR 100M-250M, estimate).</li>
<li>Sponsor and co-investors reframe failed thresholds as 'conditional passes'.</li>
<li>Phase 1 FID proceeds on weak evidence, with stacked add-ons of EUR 1.55B-4.2B (estimate) unfunded.</li>
<li>Result: a stranded Phase 0 plus covenant stress (DSCR 1.15x under a 10% discount).</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>Committee charter unsigned at Month 1 (2026-11-17)</li>
<li>Tranche 2 requested before a written topology decision</li>
<li>Cumulative spend above plan at Month 6 (2027-04-17)</li>
<li>Thresholds reworded as 'targets' in board papers</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Charter not signed by lenders by Month 1 (2026-11-17)</li>
<li>Cumulative Phase 0 spend &gt;= EUR 400M before the Month 4 (2027-02-17) topology decision</li>
<li>Any tranche overspend &gt;= 15%</li>
<li>Override vote proposed on a failed numeric threshold</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Freeze the next tranche in escrow and halt discretionary Phase 0 spend above EUR 5M until the committee votes.</li>
<li>Assess: Red team scores every threshold pass/fail within 10 business days and publishes the dissent record to lenders.</li>
<li>Respond: Downsize to 250 MW, pause or cancel per the pre-agreed decision matrix. Do not renegotiate thresholds.</li>
</ul>
<p><strong>STOP RULE:</strong> Cancel or pause Phase 1 if any locked numeric threshold fails at Month 12 (2027-10-17) and the two-thirds override is not obtained.</p>
<hr />
<h4>FM2 - The Sub-Gigawatt Grid</h4>
<ul>
<li><strong>Archetype</strong>: Technical/Logistical</li>
<li><strong>Root Cause</strong>: Assumption A1</li>
<li><strong>Owner</strong>: Grid Connection and Power Infrastructure Strategist</li>
<li><strong>Risk Level:</strong> CRITICAL 20/25 (Likelihood 4/5 × Impact 5/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>RTE answers late or offers under 500 MW per node because steel, hydrogen and refinery loads saturate the Nord 400 kV network.</li>
<li>The topology locks to split campus by calendar at Month 4 (2027-02-17), before the Month 6 (2027-04-17) letter.</li>
<li>Reinforcement co-funding reaches EUR 500M-1.5B (estimate), and hot-weather PUE of 1.35-1.5 adds 5-15% peak load.</li>
<li>Curtailment above 15% breaks tenant SLAs.</li>
<li>Energization slips to Months 48-60 (2030-10-17 to 2031-10-17).</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>No RTE written date by Month 3 (2027-01-17)</li>
<li>Independent audit shows under 500 MW per node</li>
<li>Modelled PUE above 1.30 at 35C</li>
<li>Reinforcement scope estimate above EUR 1.0B</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>No RTE written preliminary letter by Month 6 (2027-04-17)</li>
<li>RTE indicates &lt; 500 MW at any candidate node</li>
<li>Required curtailment &gt;= 15% annually</li>
<li>Reinforcement co-funding estimate &gt;= EUR 1.0B</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Pause new land option spend and at-risk pre-engineering above EUR 10M until RTE evidence arrives.</li>
<li>Assess: Audit firm re-models each node for 250, 500 and 750 MW and prices reinforcement, BESS and PUE-driven peak load.</li>
<li>Respond: Re-baseline Phase 1 to the MW RTE can support, switch to split campus or delay per the committee decision matrix.</li>
</ul>
<p><strong>STOP RULE:</strong> Cancel Phase 1 only if RTE confirms under 500 MW within 36 months across all candidate nodes and there is no path to about 1 GW cumulative hosting by Month 12 (2027-10-17); under 500 MW at the lead node alone means re-baseline to 250 MW or split campus.</p>
<hr />
<h4>FM3 - The Letter-of-Intent Mirage</h4>
<ul>
<li><strong>Archetype</strong>: Market/Human</li>
<li><strong>Root Cause</strong>: Assumption A2</li>
<li><strong>Owner</strong>: Anchor-Tenant and Market Development Lead</li>
<li><strong>Risk Level:</strong> CRITICAL 16/25 (Likelihood 4/5 × Impact 4/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>Hyperscalers hold LOIs across 8-12 European sites and commit only 6-12 months before power-on.</li>
<li>Sovereign procurement runs 18-36 months.</li>
<li>Tenants decline to sign without firm EDF pricing; a +EUR 30/MWh shock cuts DSCR to 0.96x without pass-through.</li>
<li>Farm unions and mayors see no firm demand and harden opposition.</li>
<li>Signed demand stays under 150 MW and debt of EUR 3B fails.</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>Prospects decline escrowed reservation fees</li>
<li>Requests to defer signing until energy pricing is fixed</li>
<li>No site visits or technical questions from named prospects</li>
<li>EDF indicative price above EUR 70/MWh</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Binding signed MW &lt; 150 at Month 9 (2027-07-17)</li>
<li>No escrowed reservation fees by Month 6 (2027-04-17)</li>
<li>EDF indicative price &gt; EUR 70/MWh by Month 6 (2027-04-17)</li>
<li>Fewer than 2 prospects at BBB- or parent-guaranteed by Month 7 (2027-05-17)</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Stop pre-construction commitments and treat all LOIs as zero demand in gate reporting.</li>
<li>Assess: Interview each prospect on the blocking condition (price, latency, sovereignty, timing) and rescore the pipeline.</li>
<li>Respond: Resize Phase 1 to signed MW (250 MW), add price-shock clauses and defer Phase 2, or exit.</li>
</ul>
<p><strong>STOP RULE:</strong> Do not take Phase 1 FID if signed binding take-or-pay with fees paid is under 30% of Phase 1 size at Month 12 (2027-10-17).</p>
<hr />
<h4>FM4 - The Holdout Premium Spiral</h4>
<ul>
<li><strong>Archetype</strong>: Process/Financial</li>
<li><strong>Root Cause</strong>: Assumption A4</li>
<li><strong>Owner</strong>: Land Assembly and Real Estate Strategist</li>
<li><strong>Risk Level:</strong> CRITICAL 16/25 (Likelihood 4/5 × Impact 4/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>Option talks leak and owners learn the buyer is a hyperscale sponsor.</li>
<li>Asking prices pass 2.0x benchmark (estimate), so the 70% option gate fails.</li>
<li>Cash spent on options and surveys is stranded when the topology flips to split campus.</li>
<li>Split-from-start work adds EUR 100M-250M (estimate) and breaches the EUR 750M cap.</li>
<li>Land cost rises from EUR 0.24B-0.40B, and lenders see weak site control.</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>Fewer than 40% of owners reply to option offers by Month 2 (2026-12-17)</li>
<li>Asking prices above 1.5x benchmark on key parcels</li>
<li>Farm unions publicly reject lease-and-continue</li>
<li>Option spend running ahead of the tranche 1 plan</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Optioned share &lt; 70% of target parcel at Month 3 (2027-01-17)</li>
<li>Average premium &gt; 15% above benchmark</li>
<li>Holdout count &gt;= 25 on core parcels</li>
<li>Land and option spend &gt;= EUR 60M before the Month 4 (2027-02-17) topology decision</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Freeze new option payments and stop public statements naming parcels.</li>
<li>Assess: Rebuild the parcel map, re-price each zone and cost the split-campus alternative per node.</li>
<li>Respond: Switch to split campus on parcels at 80% or more optioned, or drop the zone if none qualify.</li>
</ul>
<p><strong>STOP RULE:</strong> Drop a topology if under 70% of its parcel (80% per split node) is optioned within 15% of benchmark at Month 12 (2027-10-17).</p>
<hr />
<h4>FM5 - The Heat-Day Derate</h4>
<ul>
<li><strong>Archetype</strong>: Technical/Logistical</li>
<li><strong>Root Cause</strong>: Assumption A5</li>
<li><strong>Owner</strong>: Thermal, Cooling and Hydrology Engineer</li>
<li><strong>Risk Level:</strong> HIGH 12/25 (Likelihood 3/5 × Impact 4/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>Vendor curves are optimistic, and fouling and part-load losses are missed.</li>
<li>Modelled PUE on a 35°C day reaches 1.35-1.5 (estimate), adding 5-15% peak grid load.</li>
<li>The load exceeds the RTE offer or the curtailment cap, and tenants face derates against 99.5% SLAs.</li>
<li>The water authority refuses dry-only cooling, or a drought rule forces load-shedding.</li>
<li>Hybrid retrofit costs EUR 50M-100M (estimate) and reopens permitting.</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>Vendors refuse performance guarantees at 35°C</li>
<li>Hydrology study shows drought declarations in recent summers</li>
<li>Water authority asks for evaporative backup</li>
<li>Cooler area per MW exceeds the parcel layout</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Modelled PUE &gt; 1.30 on the 35°C design day at Month 5 (2027-03-17)</li>
<li>No written water-authority opinion by Month 6 (2027-04-17)</li>
<li>Peak load uplift &gt;= 10% over the RTE request</li>
<li>Drought load-shedding clause &gt;= 20% demanded</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Freeze cooler procurement and hall layouts that fix the dry-only design.</li>
<li>Assess: Rerun the thermal model with measured fouling, then price hybrid cooling and BESS peak cover.</li>
<li>Respond: Adopt hybrid cooling with capped non-potable water, or cut Phase 1 density or size, then update RTE and lenders.</li>
</ul>
<p><strong>STOP RULE:</strong> Pivot or downsize if the modelled PUE stays above 1.30 and no written water opinion exists at Month 6 (2027-04-17).</p>
<hr />
<h4>FM6 - The Sovereignty Squeeze</h4>
<ul>
<li><strong>Archetype</strong>: Market/Human</li>
<li><strong>Root Cause</strong>: Assumption A6</li>
<li><strong>Owner</strong>: National Security and Regulatory Affairs Lead</li>
<li><strong>Risk Level:</strong> CRITICAL 15/25 (Likelihood 3/5 × Impact 5/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>Screening of sovereign-adjacent co-investors or US tenants turns hostile.</li>
<li>ANSSI asks for data-residency zones, state observers or limits on foreign equity.</li>
<li>Hyperscalers read the limits as lost control and compare other sites.</li>
<li>Sovereign buyers wait for clearance before signing.</li>
<li>Press reports of a militarised site harden local opposition, and clearance slips past Month 31 (2029-05-17).</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>ANSSI meeting not granted by Month 1 (2026-11-17)</li>
<li>Request for state observer or equity cap</li>
<li>Prospects make signing conditional on clearance</li>
<li>Local media raise foreign-control questions</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>No ANSSI informal opinion by Month 6 (2027-04-17)</li>
<li>Foreign equity cap below the planned co-investor share</li>
<li>Review timeline signalled &gt; 18 months</li>
<li>Fewer than 2 prospects willing to sign before clearance by Month 9 (2027-07-17)</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Pause new foreign co-investor commitments and tenant disclosures beyond the white paper.</li>
<li>Assess: Map each restriction to its effect on tenant mix, equity structure, security capex and schedule.</li>
<li>Respond: Restructure to non-controlling EU-domiciled co-investors and sovereign-led halls, or shrink the tenant pool and resize Phase 1.</li>
</ul>
<p><strong>STOP RULE:</strong> Pause Phase 1 if ANSSI signals a blocking concern, or no written confirmation of formal review start exists at Month 12 (2027-10-17).</p>
<hr />
<h4>FM7 - The Debt That Never Closed</h4>
<ul>
<li><strong>Archetype</strong>: Process/Financial</li>
<li><strong>Root Cause</strong>: Assumption A7</li>
<li><strong>Owner</strong>: Infrastructure Finance and Capital Structure Lead</li>
<li><strong>Risk Level:</strong> CRITICAL 20/25 (Likelihood 4/5 × Impact 5/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>Lenders see a conditional RTE position and only 150 MW signed.</li>
<li>Debt is drawn pro-rata to contracted MW, so uncontracted capacity becomes equity.</li>
<li>A 10% lease discount gives DSCR 1.15x against a 1.30x minimum (proposed).</li>
<li>Leverage falls toward 53%, or spreads widen.</li>
<li>The sponsor faces an equity gap; FID slips 12-24 months, with EUR 750M Phase 0 stranded.</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>Lenders request more than 50% signed before credit committee</li>
<li>No written lender conditions by Month 6 (2027-04-17)</li>
<li>Equity partners hesitate to cover the uncontracted share</li>
<li>Quoted margins above benchmark +200 bps</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Fewer than 2 lenders with written terms by Month 6 (2027-04-17)</li>
<li>Quoted margin &gt;= benchmark +300 bps</li>
<li>Offered leverage &lt;= 53%</li>
<li>Firm commitment &lt; EUR 3B at Month 11 (2027-09-17)</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Freeze lender fee commitments and any Phase 1 procurement tied to debt closing.</li>
<li>Assess: Rerun DSCR at 10% discount, EUR 30/MWh shock and lower leverage, and size the equity gap.</li>
<li>Respond: Resize Phase 1 to the debt the signed MW supports (250 MW), or seek an equity cure from co-investors, or defer FID.</li>
</ul>
<p><strong>STOP RULE:</strong> No Phase 1 FID if firm debt of at least EUR 3B (or pro-rata for a downsized tranche) is not committed at Month 12 (2027-10-17).</p>
<hr />
<h4>FM8 - The Empty Crane Yard</h4>
<ul>
<li><strong>Archetype</strong>: Technical/Logistical</li>
<li><strong>Root Cause</strong>: Assumption A8</li>
<li><strong>Owner</strong>: Phase 0 Program Manager and Red Team Lead</li>
<li><strong>Risk Level:</strong> HIGH 12/25 (Likelihood 3/5 × Impact 4/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>Competing regional projects absorb electricians and cooling trades.</li>
<li>Wage inflation exceeds 40% (estimate) and EPC firms decline fixed prices.</li>
<li>Modular supply slots for coolers, transformers and BESS slip.</li>
<li>Hall delivery misses Months 12-36 (2027-10-17 to 2029-10-17).</li>
<li>Carrying cost of EUR 300M-600M accrues and tenants test other sites.</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>EPC bids come back with price escalation clauses</li>
<li>Technical colleges cannot commit graduates</li>
<li>Long-lead items quoted beyond 18 months</li>
<li>Fewer than 2 qualified EPC bidders</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Wage inflation in EPC bids &gt; 40% (estimate)</li>
<li>Fewer than 2 EPC bidders at Month 4 (2027-02-17)</li>
<li>Transformer or cooler lead time &gt;= 24 months</li>
<li>Training academy enrolment &lt; 50 per year by Month 9 (2027-07-17)</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Hold long-lead orders and hall starts until EPC capacity is confirmed in writing.</li>
<li>Assess: Rebaseline the schedule and cost using bid data, and identify trades that can be prefabricated or imported.</li>
<li>Respond: Phase hall delivery, widen EPC and supplier pool, or cut Phase 1 to fewer halls and renegotiate tenant dates.</li>
</ul>
<p><strong>STOP RULE:</strong> Reduce Phase 1 to 250 MW if no EPC commits to a fixed-price, dated delivery for 500 MW by Month 12 (2027-10-17).</p>
<hr />
<h4>FM9 - The Jobs Promise Backlash</h4>
<ul>
<li><strong>Archetype</strong>: Market/Human</li>
<li><strong>Root Cause</strong>: Assumption A9</li>
<li><strong>Owner</strong>: Community Engagement and Social License Manager</li>
<li><strong>Risk Level:</strong> CRITICAL 16/25 (Likelihood 4/5 × Impact 4/5)</li>
</ul>
<h5>Failure Story</h5>
<ul>
<li>The disclosed 50-150 FTE (not verified) contrasts with a multi-billion project.</li>
<li>Mayors and unions call the benefit package token, and the offer reads as window-dressing.</li>
<li>Farm unions reject lease-and-continue and file appeals.</li>
<li>Municipal letters stall below 2 of 3.</li>
<li>Permits slip 12-36 months (estimate) and the social-license gate fails.</li>
</ul>
<h5>Early Warning Signs</h5>
<ul>
<li>Liaison meetings show falling attendance</li>
<li>Mayors defer signing the benefit agreement</li>
<li>Unions publish opposition statements</li>
<li>Media coverage focuses on farmland loss</li>
</ul>
<h5>Tripwires</h5>
<ul>
<li>Fewer than 2 of 3 municipalities supportive in writing at Month 6 (2027-04-17)</li>
<li>Survey shows &gt;= 50% of farmers opposed</li>
<li>Legal challenge announced before Month 9 (2027-07-17)</li>
<li>No signed benefit agreement at Month 9 (2027-07-17)</li>
</ul>
<h5>Response Playbook</h5>
<ul>
<li>Contain: Stop jobs and revenue claims, and publish only validated headcount and benefit terms.</li>
<li>Assess: Map each municipality and union objection to a specific term and cost the fixes.</li>
<li>Respond: Rework the package toward farmland, ecology and regional supply terms, or shift to nodes with supportive municipalities.</li>
</ul>
<p><strong>STOP RULE:</strong> Pause Phase 1 if fewer than 2 of the 3 most affected municipalities have given written support, or a major legal challenge is pending, at Month 12 (2027-10-17).</p>
                </div>
            </div>
            

            <div class="section" id="self-audit">
                <button class="collapsible">Self Audit</button>
                <div class="content">
                    <p><em>Reality check: fix before go.</em></p>
<h3>Summary</h3>
<table>
<thead>
<tr>
<th>Level</th>
<th>Count</th>
<th>Explanation</th>
</tr>
</thead>
<tbody>
<tr>
<td>🛑 High</td>
<td>10</td>
<td>Existential blocker without credible mitigation.</td>
</tr>
<tr>
<td>⚠️ Medium</td>
<td>9</td>
<td>Material risk with plausible path.</td>
</tr>
<tr>
<td>✅ Low</td>
<td>1</td>
<td>Minor/controlled risk.</td>
</tr>
</tbody>
</table>
<h2>Checklist</h2>
<h2>1. Violates Known Physics</h2>
<p><em>Does the plan's success require breaking a known law of physics (e.g., thermodynamics, conservation of energy, speed-of-light limit, causality)?</em></p>
<p><strong>Level</strong>: ✅ Low</p>
<p><strong>Justification</strong>: This is a staged infrastructure feasibility and development plan for a hyperscale data center campus using closed-loop liquid cooling, grid-connected power, and conventional permitting. All stated mechanisms—liquid cooling, PUE targets of 1.15–1.25, immersion cooling pilots, heat recovery, and grid hosting—are within established physics (thermodynamics, materials science, power systems). The plan's dependencies (tenant demand, RTE grid offers, permitting, financing, community support) are empirical and institutional, not claimed to be produced by non-physical causation; they are treated as uncontrolled milestones with explicit kill criteria and skeptical gates rather than assumed outcomes.</p>
<p><strong>Mitigation</strong>: No physics-related action required — the plan does not invoke physics-incompatible mechanisms. Project governance should focus on empirical validation of grid capacity, financing credibility, tenant anchoring, and permitting realism per the stated gates.</p>
<h2>2. No Real-World Proof</h2>
<p><em>Does success depend on a technology or system that has not been proven in real projects at this scale or in this domain?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because the plan hinges on a novel system combination (multi-phase, 9 GW campus, grid-hosted, financed by mixed equity/debt with staged capital gates, sovereign-aligned tenants, permitting-dependent land assembly) without independent evidence at comparable scale. No single-site 9 GW campus exists globally; the grid, land, power, tenant and permitting dependencies are all uncontrolled until RTE signs, DREAL permits, ANSSI clears and tenants commit. However, the core components (liquid cooling, grid hosting, power procurement, permitting, financing) individually have precedent in lower-scale projects or comparable sectors. The plan explicitly treats this as a staged feasibility test with kill criteria (grid ≥~1 GW, land ≥70%, anchors ≥30%, ANSSI clearance). Phase 0 gates and contingency downsizing (250 MW, split campus) demonstrate skepticism. Medium (not High) because failure modes do not claim physics impossibility; they are institutional and empirical gates that can be validated within the Phase 0 budget and schedule via RTE letter, land surveys, tenant term sheets, and lender commitment—no prototype or pilot is required for system validation to occur, only evidence collection."</p>
<p><strong>Mitigation</strong>: Project Sponsor and Investment Committee: By Month 12 (2027-10-17), execute parallel validation tracks (grid/power, land/environment, anchor-tenant demand, legal/compliance) with one authoritative source per track confirming empirical or engineering validity (RTE letter, Phase II surveys and land option, binding term sheets with cash in escrow, written municipal support and lender debt commitment). Lock two global NO-GO gates in writing at Month 2 (2026-12-17): (1) empirical/engineering validity (grid, land, PUE, water, anchors) and (2) legal/compliance clearance (ANSSI, permits, municipalities, debt). If either gate fails by Month 12 (2027-10-17), execute pre-agreed contingency (downsize to 250 MW, split campus, or defer FID 6-12 months) rather than override thresholds.</p>
<h2>3. Buzzwords</h2>
<p><em>Does the plan use excessive buzzwords without evidence of knowledge?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because core strategic decisions (grid, capital, anchors, permitting, governance) are named and linked to Phase 1 viability, yet decision ownership is distributed across multiple roles without a consolidated registry, the causal link between decision failure and Phase 1 consequences is implicit rather than explicit, social-license thresholds are partly qualitative, and no unified strategic thesis knits the 15 decisions into a coherent hypothesis. The plan lacks one-pagers for Decisions 1–5 that explicitly state inputs→process→customer-value flows and measurable outcomes with decision-maker accountability.</p>
<p><strong>Mitigation</strong>: Strategic-Clarity Lead: Produce a Decision Charter (Month 1–2 = 2026-11-17 to 2026-12-17) and one-pagers for Decisions 1–5 (grid, capital, anchors, permitting, governance) with explicit inputs, process, customer-value, success metrics, failure thresholds, Phase 1 impact, and owner accountability. Assign owners to secondary decisions; publish updates to investment committee monthly.</p>
<h2>4. Underestimating Risks</h2>
<p><em>Does this plan grossly underestimate risks?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because the risk register identifies 23 cascading second-order hazards (permit delay → RTE queue erosion → DSCR breach; energy shock → anchor-tenant collapse → FID fail; sunk-cost → threshold override → cost overrun). However, three gaps: (1) gate enforcement relies on committee independence, not contractual debt tranches; (2) dual/triple cascades during Phase 1 build (Months 18–30 = 2028-04-17 to 2029-04-17) not stress-tested; (3) reputational cascade impact on tenant recruitment is qualitative, not quantified or gated.</p>
<p><strong>Mitigation</strong>: Finance and Governance Lead: Embed gate authority in a tri-party binding agreement (sponsor, lenders, co-investors) by Month 1 (2026-11-17) that ties Phase 1 debt tranches to committee sign-off, publishes monthly dissent to lenders, and pre-defines dual-/triple-event Phase 1 stress scenarios (permit delay + energy shock + 10% cost overrun) with a shared DSCR covenant floor (1.30x proposed lender minimum; base 1.34x) and automatic refinance triggers. Deliver Phase 1 stress covenant summary by Month 12 (2027-10-17).</p>
<h2>5. Timeline Issues</h2>
<p><em>Does the plan rely on unrealistic or internally inconsistent schedules?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the Phase 0 topology decision (Month 4 = 2027-02-17) precedes the RTE written preliminary feasibility letter (Month 6 = 2027-04-17) by two months, forcing a split-campus default by calendar before evidence arrives. Additionally, standard permitting (18–30 months from filing, plus 24–48 months for appeals) will delay Phase 1 energization beyond the base-case Months 42–48 (2030-04-17 to 2030-10-17) if challenges emerge; fast-track status is not confirmed (not verified). The plan lacks a critical-path diagram with dated predecessors and no-go slip thresholds. Long-lead items (transformers, coolers, BESS, subsea cable) are not locked to delivery dates in Phase 0. Permit check at Month 18 (2028-04-17) is too late to prevent Phase 1 design commitments.</p>
<p><strong>Mitigation</strong>: Project Controls Lead: By Month 1 (2026-11-17), build a detailed critical-path network with dated predecessors (RTE preliminary Month 3 = 2027-01-17, water opinion Month 6 = 2027-04-17, ANSSI pathway Month 6 = 2027-04-17, permit submission Month 8–9 = 2027-06-17 to 2027-07-17, Phase 1 FID Month 12 = 2027-10-17). Lock permit-critical thresholds and no-go slip dates per the regulatory roadmap. Establish vendor commitment gates (cooler/BESS/cable selection by Month 6 = 2027-04-17). Publish monthly schedule variance and critical-path burn-down to lenders and the investment committee.</p>
<h2>6. Money Issues</h2>
<p><em>Are there flaws in the financial model, funding plan, or cost realism?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because Phase 0 funding is sponsor equity committed in principle (EUR 750M capped tranches) with no signed master drawdown agreement or lender co-commitment; Phase 1 financing is indicative only (non-binding lender indications expected Month 6 = 2027-04-17, firm commitment only if Phase 0 gates pass at Month 12 = 2027-10-17). Financing gates and covenants are stated in the plan but not embedded in debt documents or equity agreements. Stacked contingent add-ons total EUR 1.55B–4.2B against EUR 5.0B base, leaving only EUR 0.8B–3.45B headroom to EUR 10B ceiling; cost allocation is undefined.</p>
<p><strong>Mitigation</strong>: Finance and Governance Lead: By Month 2 (2026-12-17), execute a tri-party binding agreement (sponsor, lead lenders, co-investor consortium) vesting Phase 0 tranche releases to investment-committee gate sign-off and locking Phase 1 financing conditions (≥EUR 3B debt term sheet, equity commitments, covenant floor DSCR ≥1.30x, no-go acceleration if gates fail). By Month 9 (2027-07-17), publish unified Phase 1 cost-stack reconciliation assigning funding sources and contingencies; by Month 12 (2027-10-17), confirm debt and equity commitments in writing or trigger Phase 1 downsize.</p>
<h2>7. Budget Too Low</h2>
<p><em>Is there a significant mismatch between the project's stated goals and the financial resources allocated, suggesting an unrealistic or inadequate budget?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the plan states Phase 1 capex of EUR 5B–10B without a detailed line-item breakdown, vendor quotes, or scale-normalized benchmarks (EUR/m² or EUR/MW) to substantiate the figures. Stacked contingent add-ons (grid co-funding EUR 500M–1.5B, split-campus premium EUR 250M–500M, remediation EUR 100M–300M, ecology EUR 200M–300M, fiber EUR 100M–300M) total EUR 1.55B–4.2B, leaving free headroom to the EUR 10B ceiling of only EUR 0.8B–3.45B. The plan does not specify which add-ons are funded from the EUR 5B base, which sit outside, or what triggers cost cuts if the unified stack exceeds EUR 10B. No comparable data-center projects at 500 MW or 1 GW scale are cited to validate per-MW or per-m² cost assumptions.</p>
<p><strong>Mitigation</strong>: Finance Lead: Deliver a detailed Phase 1 capex model by Month 6 (2027-04-17) with ≥3 vendor quotes or benchmarks per major line item (halls, coolers, transformers, security, fiber, BESS), normalized cost per m² and per MW against global and Western European data-center comparables at 100 MW, 500 MW and 1 GW scales. Publish cost-reconciliation statement assigning funding sources and contingencies; obtain lender and investment-committee written approval.</p>
<h2>8. Overly Optimistic Projections</h2>
<p><em>Does this plan grossly overestimate the likelihood of success, while neglecting potential setbacks, buffers, or contingency plans?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the plan presents key projections as single-point estimates without ranges, confidence intervals, or explicit alternative scenarios. Revenue stabilized 500 MW is stated as EUR 550M annually (lease) + EUR 223M (energy) = EUR 773M, with no low/base/high case. Phase 1 capex is EUR 5.0B–10B (a range, but not conditioned on explicit scenario assumptions). DSCR is 1.34x at stabilized baseload without stress-case sensitivities documented until the risk register. Energy cost is assumed EUR 60/MWh (range 50–70, not verified) without modeled impact on affordability or lease renegotiation if it reaches EUR 100/MWh. Energization window is Months 42–48 (2030-04-17 to 2030-10-17) base case, Months 48–60 (2030-10-17 to 2031-10-17) downside, but no probability weighting or go/no-go contingency for Months 60+. Phase 0 is EUR 250M–750M (a wide range, no decision rule for when the cap is triggered). The plan lacks a unified base/mid/high case showing how grid, tenant, power, permitting and capital variables interact.</p>
<p><strong>Mitigation</strong>: Finance and Planning Lead: By Month 9 (2027-07-17), deliver three scenarios (low/base/high) for Phase 1 stabilized state (Months 54–60 = 2031-04-17 to 2031-10-17), each with stated assumptions on RTE curtailment (10%/15%/20%), energy cost (EUR 50/70/100 per MWh), tenant credit (BBB+ / BB+ / BB−), power reliability (99.5% / 99.0% / 97.5%), and schedule slip (0 / 6 / 12 months). Calculate NOI, DSCR and equity IRR per scenario. Gate Phase 1 FID on commitment to deliver quarterly actual-vs.-forecast variance (±10% on revenue, opex, cost of capital) and a reforecast trigger if variance exceeds ±15%.</p>
<h2>9. Lacks Technical Depth</h2>
<p><em>Does the plan omit critical technical details or engineering steps required to overcome foreseeable challenges, especially for complex components of the project?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the plan identifies 9 build-critical components (grid hosting, land assembly, anchor-tenant demand, power procurement, cooling/PUE, water authority clearance, ANSSI security clearance, permitting/DREAL opinion, and financing commitment) yet lacks formal engineering artifacts for most. Grid hosting capacity is uncontrolled until RTE signs (Month 6 = 2027-04-17), with no pre-engineering specs or interface contract. Land assembly has no parcel-level engineering or surveying plan before topology locks (Month 4 = 2027-02-17). Cooling targets PUE 1.15–1.25 but thermal modeling is not due until Month 5 (2027-03-17), after topology commits. Power procurement assumes EUR 50–70/MWh but no binding supply contract or interface specification exists. Fiber diversity is audited but not contracted. Permitting file is to be submitted Month 8–9 (2027-06-17 to 2027-07-17) but preliminary DREAL opinion is not until Month 9 (2027-07-17). No integration plan ties these components to a unified Phase 1 design or a single FID checklist. Acceptance tests (DSCR thresholds, PUE floor, connection offer, permit decision, security clearance) are stated in the risk register but not formalized as engineering gates with measurable pass/fail criteria or sign-off authority.</p>
<p><strong>Mitigation</strong>: Engineering Leadership (Grid, Land, Power, Cooling, Security, Permitting): By Month 3 (2027-01-17), produce a unified Phase 1 Technical Specification Document covering grid interface (RTE connection terms, substation SLD, curtailment protocol), land/topology (parcel map, layout, remediation scope), thermal design (cooler specs, PUE test plan, 35°C validation), power (EDF contract template, energy SLA), fiber (route map, diversity audit), security (enclave specifications), and permitting (ICPE file content plan). Define acceptance tests per component: RTE letter, DREAL opinion, thermal validation report, water authority letter, fiber diversity audit, security roadmap sign-off. Assign owner and sign-off authority per component. Reconvene at Month 9 (2027-07-17) to confirm all component specs are complete and non-conflicting before Phase 1 FID (Month 12 = 2027-10-17).</p>
<h2>10. Assertions Without Evidence</h2>
<p><em>Does each critical claim (excluding timeline and budget) include at least one verifiable piece of evidence?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the plan makes nine critical claims (RTE grid offer, EDF power contract, 150 MW signed anchors, ANSSI clearance, municipal support, water opinion, EUR 3B debt, fiber diversity, Phase II remediation) that lack verifiable artifacts today. Each is marked "uncontrolled" or "not verified." All are gates: absence of any one triggers Phase 1 downsize/cancel. No external-stakeholder binding commitment mechanism exists to guarantee evidence delivery on schedule (Month 6, 9, 12 = 2027-04-17, 2027-07-17, 2027-10-17).</p>
<p><strong>Mitigation</strong>: Investment Committee Chair and Program Manager: Establish signed "Evidence Commitment" protocols with RTE, EDF, ANSSI, DREAL, lenders, municipalities confirming artifact delivery by gate date, or state inability. Publish Monthly Evidence Dashboard (Months 1–12 = 2026-11-17 to 2027-10-17) tracking status. Escalate missing artifacts 30 days before gate date to investment committee with contingency (delay, downsize, exit). Target: Protocols signed by Month 1 (2026-11-17); Dashboard by Month 2 (2026-12-17).</p>
<h2>11. Unclear Deliverables</h2>
<p><em>Are the project's final outputs or key milestones poorly defined, lacking specific criteria for completion, making success difficult to measure objectively?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the Phase 1 deliverable—the first major operational milestone—is mentioned as "about 8–10 data halls" and "500 MW energized by Months 42–48 (2030-04-17 to 2030-10-17)" without specific, verifiable qualities. The plan defines PUE targets (1.15–1.25) and expansion thresholds but does not specify hall-by-hall commissioning criteria, operational acceptance gates, tenant capacity allocation, connectivity validation, or security clearance status at energization. A range ("about 8–10") is not a fixed deliverable; no baseline operational SLA is defined for Phase 1 go-live.</p>
<p><strong>Mitigation</strong>: Program Manager: Define SMART Phase 1 Energization Acceptance Criteria by Month 9 (2027-07-17) including (1) exact hall count and power distribution map, (2) per-hall commissioning schedule (Months 42–48 = 2030-04-17 to 2030-10-17), (3) measured PUE ≤1.28 KPI across all halls by Month 50 (2030-12-17), (4) connectivity validation (both audited fiber routes lit and tested), (5) security clearance signoff, and (6) operational SLA baseline (99.5% uptime target, &lt;50 ms latency to Paris). Gate Phase 1 FID on written lender and anchor-tenant approval of acceptance criteria by Month 12 (2027-10-17).</p>
<h2>12. Gold Plating</h2>
<p><em>Does the plan add unnecessary features, complexity, or cost beyond the core goal?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the immersion-cooling pilot (50–100 MW, EUR 50M–100M capex, unproven at scale) does not directly support either of the two core Phase 1 objectives: (i) energize 500 MW with baseline direct-to-chip liquid cooling and PUE ≤1.30, and (ii) achieve Phase 1 FID with DSCR ≥1.30 and ≥30% anchors signed. The plan labels it "optional" and acknowledges "pilot failure risks EUR 50M–100M sunk cost," confirming speculative status. No tenant, lender or contractual requirement mandates immersion; the baseline design alone satisfies all stated constraints. This is classic gold plating: discretionary complexity and cost added to the core deliverable.</p>
<p><strong>Mitigation</strong>: Project Finance and Engineering Lead: Produce a one-page Immersion-Cooling Benefit Case Review by Month 6 (2027-04-17) justifying pilot inclusion with a KPI (e.g., achieve PUE ≤1.18 in pilot halls by Month 54 = 2031-04-17), owner accountability, and confirmed cost (EUR 50M–100M), or move the pilot to Phase 2 or the backlog. Gate Phase 1 FID approval on this decision.</p>
<h2>13. Staffing Fit &amp; Rationale</h2>
<p><em>Do the roles, capacity, and skills match the work, or is the plan under- or over-staffed?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because Grid Connection and Power Infrastructure Strategist is the unicorn role: owns the ~1 GW hosting-capacity kill test (uncontrolled until RTE signs, Month 6 = 2027-04-17), shapes the topology decision (Month 4 = 2027-02-17) by two months before RTE's evidence arrives. Requires rare expertise: RTE operational history, PSSE/DIgSILENT modeling, multi-tranche phasing, French DREAL coordination, competing industrial-load intelligence. Few professionals in Northern Europe combine these credentials. Role departure or inadequacy during Month 0–6 (2026-10-17 to 2027-04-17) breaks the grid gate, forces split-campus redesign (EUR 250M–500M Phase 0 sunk cost, EUR 300M–600M carry cost), and stalls Phase 1 by 6–12 months.</p>
<p><strong>Mitigation</strong>: Hiring Lead: Identify and vet the candidate Grid Connection and Power Infrastructure Strategist by Month 1 (2026-11-17) with four validation gates: (1) RTE Director-level contact with pre-engineering response commitment in writing by Month 2 (2026-12-17); (2) grid-modeling credentials (PSSE/DIgSILENT) via completed multi-GW study in Western Europe past 5 years, deliverable reviewed; (3) technical interview with independent auditor confirms coordination feasibility; (4) written RTE pre-engineering request sent by Month 2 (2026-12-17) with acknowledgment from RTE. Stop rule: if any gate fails, escalate to investment committee with fallback recruiting plan or recommend 250 MW Phase 1 downsize contingency.</p>
<h2>14. Legal Minefield</h2>
<p><em>Does the plan involve activities with high legal, regulatory, or ethical exposure, such as potential lawsuits, corruption, illegal actions, or societal harm?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because a legal/regulatory pathway exists (ICPE, environmental authorization, water, agriculture, foreign-investment screening, ANSSI national-security review named explicitly) with early regulator engagement planned (pre-submission dialogues Months 0–1 = 2026-10-17 to 2026-11-17, liaison committees, milestone gates Months 6, 9, 12 = 2027-04-17, 2027-07-17, 2027-10-17). However, critical gaps remain: ANSSI formal clearance timeline (12–18 months from Month 13 = 2027-11-17) extends into Phase 1 build (Months 13–36 = 2027-11-17 to 2029-10-17), creating blocking risk if delayed; no formalized NO-GO protocol exists if DREAL, ANSSI or foreign-investment authorities issue adverse findings; and foreign-investment-screening outcome is entirely uncontrolled until Month 9 (2027-07-17), potentially forcing capital restructuring during Phase 1 FID. Permitting timelines (18–30 months + 24–48 month appeal risk) extend beyond the base-case Phase 1 energization window (Months 42–48 = 2030-04-17 to 2030-10-17), creating 12–24 month downside risk. A fatal-flaw analysis and NO-GO procedure are mentioned in risk language but not yet embedded in formal governance charter or debt covenants.</p>
<p><strong>Mitigation</strong>: Investment Committee Chair and General Counsel: Execute a "Regulatory NO-GO Protocol" document by Month 2 (2026-12-17) specifying blocking-finding criteria and decision rules per authority (RTE &lt;500 MW = auto-downsize to 250 MW; DREAL denial or &gt;24-month delay = Phase 1 pause; ANSSI blocking concern = sovereign co-investor restructure or 6-month reassessment; foreign-investment veto = capital restructure or exit). Embed the protocol in the investment committee charter and debt documents. Conduct monthly regulatory-status dashboard (Months 1–12 = 2026-11-17 to 2027-10-17) tracking RTE, DREAL, ANSSI and CFIUS milestones; escalate any slippage &gt;30 days before gate date. Obtain written formal opinions from each authority confirming review timeline and no blocking concern by Month 12 (2027-10-17), or trigger Phase 1 FID pause and contingency assessment.</p>
<h2>15. Lacks Operational Sustainability</h2>
<p><em>Even if the project is successfully completed, can it be sustained, maintained, and operated effectively over the long term without ongoing issues?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because post-Phase-1 operational sustainability depends on five uncontrolled variables: (1) ongoing energy costs (EUR 60/MWh assumed, range 50–70, not verified; +EUR 30/MWh shock reduces NOI from EUR 400M to EUR 288M at 500 MW, DSCR to 0.96x, breaching the 1.30x lender floor); (2) tenant demand retention and lease renegotiation risk (phase-by-phase FID gates require 30%→50% signed, but AI training demand beyond 3–5 years is unvalidated); (3) maintenance of specialized cooling, security and network assets at 1.15–1.25 PUE target in a 15-year operation (thermal performance degradation, vendor lock-in, parts obsolescence unaddressed); (4) personnel sustainability (50–150 FTE ops headcount not verified; specialized skills in liquid cooling, high-assurance security, and fiber diversity are scarce); (5) technology obsolescence of GPU/TPU and power-delivery standards over 10–15 years of service (5–7 year vendor cycles vs. 15-year debt tenor create mismatch). The plan states revenue stabilization (EUR 550M lease + EUR 223M energy per year at 500 MW) and DSCR 1.34x as targets, but no operational sustainability plan, failure-mode recovery mechanisms, or contingency for sustained demand shortfall exists.</p>
<p><strong>Mitigation</strong>: Operations and Finance Lead: Develop a comprehensive Operational Sustainability Plan by Month 9 (2027-07-17) covering: (1) energy-cost hedging strategy and tenant pass-through mechanic for sustained cost &gt;EUR 75/MWh; (2) tenant demand-retention roadmap with lease-renewal triggers and ramp-up contingencies for Phase 2–4 if demand &lt;50% of targets; (3) maintenance schedule and spare-parts inventory strategy for critical cooling, security and fiber assets with vendor lock-in mitigation; (4) operations staffing model and succession plan for roles with specialized skills; (5) technology refresh roadmap for power-delivery and accelerator standards. Lock the plan in Phase 1 financing covenants; commit to quarterly operational-sustainability dashboard tracking actual vs. forecast (energy cost, tenant utilization, unplanned downtime, maintenance cost, staffing turnover). If sustained demand drops &gt;20% below forecast by Month 48 (2030-10-17) energization, trigger Phase 2 FID pause and strategic reassessment.</p>
<h2>16. Infeasible Constraints</h2>
<p><em>Does the project depend on overcoming constraints that are practically insurmountable, such as obtaining permits that are almost certain to be denied?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because the plan does not verify that hard regulatory constraints (zoning/land-use compatibility, occupancy/egress codes, fire load limits, structural capacity, noise bylaws, permit-path feasibility) can be satisfied at the proposed 500 MW scale in the Cambrai/E-Valley and candidate split-campus zones. The plan names the constraint categories (ICPE, environmental authorization, water, biodiversity) but does not present: (1) a zoning letter or land-use opinion from the municipalities confirming the data-center use is permitted on target parcels; (2) an occupancy/egress and fire-load assessment for the proposed 8–10 halls and their geometric layout; (3) a structural-capacity study validating that candidate parcels can bear a 500 MW load at the planned power density; (4) a noise-impact and vibration study confirming compliance with local noise bylaws (typically 55–60 dB in rural/industrial zones). The plan states 'DREAL screening opinion by Month 9 (2027-07-17)' but that is not a binding approval, only a preliminary pathway confirmation. Permits are not targeted before Months 26–39 (2028-12-17 to 2030-01-17), so hard-constraint verification occurs 12+ months after the Phase 0 gate (Month 12 = 2027-10-17) when land options and grid pre-engineering are already committed. If hard constraints are discovered to be unsatisfiable after Phase 0 sunk cost is incurred (EUR 400M–750M by Month 12 = 2027-10-17), the project faces a costly pivot to alternative sites or downsizing.</p>
<p><strong>Mitigation</strong>: Environmental and Permitting Counsel: Conduct a Fatal-Flaw Constraint Screen by Month 6 (2027-04-17) covering zoning opinion (written municipal confirmation that data-center use is permitted on each target parcel), occupancy/egress code assessment (preliminary life-safety design for the proposed hall envelope and utility routing), fire-load and structural limits (professional engineering opinion on site-bearing capacity and load-capacity compliance), noise-impact model (35 dB baseline measurement plus 3D prediction of plant and hall noise), and permit-path timeline confirmation (written DREAL opinion on ICPE, environmental-authorization and water-permit feasibility within the proposed schedule). Publish the screen with a NO-GO threshold: if any hard constraint cannot be satisfied on the chosen topology, trigger immediate Phase 0 reassessment and potential pivot to alternative sites or downsizing.</p>
<h2>17. External Dependencies</h2>
<p><em>Does the project depend on critical external factors, third parties, suppliers, or vendors that may fail, delay, or be unavailable when needed?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because the plan identifies critical external dependencies (RTE grid hosting, land assembly, anchor-tenant demand, ANSSI clearance, DREAL permits, municipal support, debt financing) that are uncontrolled until backed by signed offer, deed, term sheet, formal decision or written commitment. Each dependency arrives at a gate (Month 6, 9, or 12 = 2027-04-17, 2027-07-17, 2027-10-17) and failure of any one triggers downsize, delay or cancellation. However, partial redundancy exists: split-campus topology provides a fallback to single-square; 250 MW downsize is a default if grid or demand fail; lease-and-continue farming and split liability allocation offer partial mitigation to holdout and contamination exposure. The plan explicitly treats all major outcomes as uncontrolled and gates them rather than assuming success.</p>
<p><strong>Mitigation</strong>: Investment Committee Chair: By Month 2 (2026-12-17), execute a tri-party binding agreement (sponsor, lead lenders, co-investor consortium) embedding Phase 0 tranche releases to committee gate sign-off and locking Phase 1 financing conditions (≥EUR 3B debt term sheet, equity commitments, DSCR floor 1.30x). Commission monthly Evidence Dashboard (Months 1–12 = 2026-11-17 to 2027-10-17) tracking artifact delivery (RTE letter, water opinion, ANSSI opinion, fiber audit, DREAL pre-opinion, tenant term sheets, lender commitment, municipal support) against gate dates; escalate any slippage &gt;30 days to committee with contingency (downsize, delay, cancel) rather than proceeding with unmet thresholds.</p>
<h2>18. Stakeholder Misalignment</h2>
<p><em>Are there conflicting interests, misaligned incentives, or lack of genuine commitment from key stakeholders that could derail the project?</em></p>
<p><strong>Level</strong>: ⚠️ Medium</p>
<p><strong>Justification</strong>: Rated MEDIUM because the plan identifies two stakeholders—Infrastructure Finance Consortium (lenders, co-investors) and Development Sponsor—with opposing incentives: consortium prioritizes capital preservation and hard kill gates; sponsor prioritizes momentum and ambition scale. However, the conflict is implicit, not explicitly articulated. The plan states governance intentions (independent committee, supermajority override, dissent publication) but does not define a shared measurable objective (OKR) that aligns both parties on trade-offs between risk mitigation and growth. The topology decision rule (Month 4 = 2027-02-17 before RTE evidence Month 6 = 2027-04-17) and Phase 0 budget breach risk (EUR 250M–500M split-campus pivot) exemplify unresolved tension.</p>
<p><strong>Mitigation</strong>: Investment Committee Chair and Finance Lead: By Month 2 (2026-12-17), co-author a written Stakeholder Alignment OKR document with sponsor and consortium specifying one shared, measurable objective: Phase 0 gate pass only if RTE ≥500 MW confirmed AND land ≥70% optioned AND anchors ≥30% signed by Month 12 (2027-10-17), or a coordinated downsize/split decision. Embed the OKR in the governance charter and debt documents with explicit override costs (additional equity, lender consent, timeline slip) to make trade-offs visible and accountable.</p>
<h2>19. No Adaptive Framework</h2>
<p><em>Does the plan lack a clear process for monitoring progress and managing changes, treating the initial plan as final?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because the plan lacks a formalized, binding feedback loop with enforceable kill criteria. The plan states intentions ("independent investment committee," "numeric kill thresholds locked by Month 2 = 2026-12-17," "external red team with monthly pass/fail opinions") but does not embed these in contractual debt covenants, tri-party binding agreements, or operational procedures. Governance remains advisory: "dissent publication to lenders and co-investors" creates transparency but not authority to halt drawdowns or cancel Phase 1 if thresholds fail. The sponsor board retains overridable discretion. Sunk-cost pressure (EUR 400M–750M Phase 0 by Month 12 = 2027-10-17) will routinely override stated gates absent a mechanism that ties tranched capital release to committee sign-off and lender consent. No monthly KPI dashboard or change-control process with rethreshold triggers exists yet.</p>
<p><strong>Mitigation</strong>: Investment Committee Chair and Finance Lead: Execute a tri-party Binding Governance and Gate Enforcement Agreement (sponsor, lead lenders, co-investor consortium) by Month 1 (2026-11-17) vesting Phase 0 tranche releases in the independent committee, locking numeric kill thresholds (grid ≥500 MW, land ≥70%, anchors ≥30% signed, ANSSI clearance pathway confirmed, municipal support ≥2 of 3) in the debt documents, and establishing a monthly KPI dashboard (revenue ramp, DSCR, tenant commitments, grid/permit status, cost variance) with automatic covenant acceleration if thresholds are breached.</p>
<h2>20. Uncategorized Red Flags</h2>
<p><em>Are there any other significant risks or major issues that are not covered by other items in this checklist but still threaten the project's viability?</em></p>
<p><strong>Level</strong>: 🛑 High</p>
<p><strong>Justification</strong>: Rated HIGH because four strongly coupled risk cascades exist: (1) RTE grid &lt;1 GW → split-campus topology pivot → EUR 250M–500M Phase 0 rework + EUR 300M–600M carrying cost + lender repricing +100 bps; (2) EDF energy cost &gt;EUR 75/MWh → anchor-tenant demand collapse → signed commitment &lt;30% → financing loss → Phase 1 delay 12–24 months; (3) ANSSI investment-restriction regime → co-investor capital restructuring → debt covenant renegotiation → tenant lease cascades; (4) sunk-cost momentum EUR 400M–600M by Month 9 (2027-07-17) + weak governance enforcement (charter not yet in debt documents) → override of kill criteria → locked financial stress. No unified interdependency map or combined heatmap with contingency thresholds exists to surface multi-node cascades.</p>
<p><strong>Mitigation</strong>: Risk Leadership and Investment Committee Chair: Deliver a unified Risk Interdependency Map (bow-tie or FTA diagram) by Month 6 (2027-04-17) identifying four critical cascades (grid→topology→capital, energy→demand→finance, regulation→equity→operations, sunk-cost→override→breach), assign owner and NO-GO/contingency thresholds per cascade (e.g., RTE &lt;500 MW triggers auto split-campus and lender renotification within 5 days), embed thresholds in debt covenants by Month 12 (2027-10-17).</p>
                </div>
            </div>
            
<h2 class="report-part">Part 3: Audit trail</h2>

            <div class="section" id="validation-status">
                <button class="collapsible">Validation Status</button>
                <div class="content">
                    <p><em>What was checked, and how.</em></p>
<table>
<thead>
<tr>
<th>Check</th>
<th>Method</th>
<th>Covers</th>
<th>Result</th>
</tr>
</thead>
<tbody>
<tr>
<td>Against sources</td>
<td>Web search</td>
<td>Sections that searched: Premise Attack (10); Strategic Decisions (2)</td>
<td>12 searches. Other real-world figures (prices, costs, market sizes, laws, precedents) were not verified.</td>
</tr>
<tr>
<td>Canonical facts</td>
<td>Reconciled, then the table's own arithmetic re-checked</td>
<td>46 key numbers and dates</td>
<td>7 from your prompt, 9 decisions, 12 proposed thresholds, 18 estimates.</td>
</tr>
<tr>
<td>Internal consistency</td>
<td>Lint against the canonical facts, then repair and re-lint</td>
<td>Executive Summary, Pitch, Premortem, Project Plan, Review Plan, Self Audit and the assumptions (summary version)</td>
<td>Before repair: 1 high / 6 medium. After: 0 high / 4 medium, plus 6 needing a decision (see Decisions Required).</td>
</tr>
<tr>
<td>Arithmetic</td>
<td>Deterministic re-computation</td>
<td>Every written calculation ("a x b = c") in 20 sections</td>
<td>55 checked, 0 wrong.</td>
</tr>
<tr>
<td>Calendar</td>
<td>Deterministic</td>
<td>Every "Month N" paired with a date</td>
<td>Dates recomputed from the plan start (Month 0).</td>
</tr>
<tr>
<td>Schedule</td>
<td>Deterministic</td>
<td>Gantt and WBS</td>
<td>Computed from the estimated durations and dependencies.</td>
</tr>
</tbody>
</table>
<h2>By section</h2>
<table>
<thead>
<tr>
<th>Section</th>
<th>Checks applied</th>
</tr>
</thead>
<tbody>
<tr>
<td>Decisions Required</td>
<td>derived from the consistency check</td>
</tr>
<tr>
<td>Canonical Facts</td>
<td>reconciled across documents; own arithmetic re-checked; arithmetic (52 calculations, 0 wrong)</td>
</tr>
<tr>
<td>Executive Summary</td>
<td>consistency lint and repair</td>
</tr>
<tr>
<td>Pitch</td>
<td>consistency lint and repair</td>
</tr>
<tr>
<td>Project Plan</td>
<td>consistency lint and repair</td>
</tr>
<tr>
<td>Strategic Decisions</td>
<td>web search (2 searches)</td>
</tr>
<tr>
<td>Scenarios</td>
<td>none</td>
</tr>
<tr>
<td>Assumptions</td>
<td>none</td>
</tr>
<tr>
<td>Governance</td>
<td>none</td>
</tr>
<tr>
<td>Related Resources</td>
<td>none</td>
</tr>
<tr>
<td>Data Collection</td>
<td>none</td>
</tr>
<tr>
<td>Documents to Create and Find</td>
<td>arithmetic (1 calculation, 0 wrong)</td>
</tr>
<tr>
<td>SWOT Analysis</td>
<td>none</td>
</tr>
<tr>
<td>Team</td>
<td>none</td>
</tr>
<tr>
<td>Expert Criticism</td>
<td>arithmetic (1 calculation, 0 wrong)</td>
</tr>
<tr>
<td>Review Plan</td>
<td>consistency lint and repair</td>
</tr>
<tr>
<td>Questions &amp; Answers</td>
<td>none</td>
</tr>
<tr>
<td>Premortem</td>
<td>consistency lint and repair</td>
</tr>
<tr>
<td>Self Audit</td>
<td>consistency lint and repair</td>
</tr>
<tr>
<td>Premise Attack</td>
<td>web search (10 searches); arithmetic (1 calculation, 0 wrong)</td>
</tr>
</tbody>
</table>
                </div>
            </div>
            

            <div class="section" id="consistency-check">
                <button class="collapsible">Consistency Check</button>
                <div class="content">
                    <p><em>Contradictions between the core documents, after repair.</em></p>
<p><em>Consistency: first pass found 1 high / 6 medium / 0 low contradictions, and the arithmetic check found 1 wrong calculation. Repair: round 1: 35 edits → 3 high / 4 medium; round 2: 39 edits → 0 high / 4 medium. Published: round 2 (fewest high-severity issues). Shown below: the final check of the repaired documents (0 high / 4 medium / 2 low).</em></p>
<h3>1. Phase 1 window (Months 12-36) vs energization, permits and ANSSI clearance (🔴 High) — needs a project decision</h3>
<ul>
<li><strong>Pitch (Project Overview, Metrics for Success); executive summary (Timeline); project plan (Time-bound):</strong> Pitch: "Phase 1 delivers 500 MW by Months 12-36" and "Phase 1 Baseline (Months 12-36): 500 MW energized, 8-10 halls online". Project plan and executive summary also give Phase 1 as Months 12-36.</li>
<li><strong>Pitch (Key Milestones, Risk section); executive summary; canonical permitting_and_schedule_realism:</strong> First-block energization at Months 42-48 (downside 48-60). Permit decisions are expected at Months 26-39 and ANSSI formal clearance at about Months 25-31. Stabilized demand is reached only at Months 54-60.</li>
<li><strong>Why it conflicts:</strong> The Phase 1 window closes before the base-case energization, and the Months 54-60 stabilization falls outside it too. Build starts at Month 12, before the permit decision and ANSSI clearance. The pitch states both 'energized within Months 12-36' and 'energization at Months 42-48'. The user's success definition (Phase 2 FID backed by anchors) cannot be reached inside Phase 1 either.</li>
<li><strong>Suggested resolution:</strong> Decide how Phase 1 is defined. Preferred: Phase 1 runs from FID (Month 12) to first-block energization (Months 42-48), with Months 12-36 as the construction-start window. Success is then tested at the Phase 2 FID (about Months 54-60), after 12 months of operating data. Make permit-dependent works conditional on the permit decision and ANSSI review. Remove 'energized' from the Months 12-36 pitch bullet.</li>
</ul>
<h3>2. EUR 750M hard cap vs split-campus default and tranche calendar (🔴 High) — needs a project decision</h3>
<ul>
<li><strong>Executive summary (Timeline and Budget); canonical phase0_budget_cap and phase0_tranche_caps:</strong> Phase 0 is a "EUR 750M hard cap (no overspend)" in four tranches of 150/250/200/150, with tranche 2 covering Months 3-6.</li>
<li><strong>Review 1 (#1); premortem FM1 and FM4; self-audit #13 and #18; Review 4 (#2):</strong> Review 1 treats the split pivot (EUR 250M-500M) plus design rework (EUR 100M-250M) as a Phase 0 cap problem. Premortem FM4 says split-from-start adds EUR 100M-250M and breaches the cap. Self-audit #13 calls EUR 250M-500M 'Phase 0 sunk cost'. Review 4 releases tranche 2 'after the Month 4 topology lock'.</li>
<li><strong>Why it conflicts:</strong> The calendar default to split at Month 4 is the likely outcome, yet it needs Phase 0 money above a cap called hard, and no source is named. The EUR 250M-500M premium is Phase 1 capex (5-10% of EUR 5B), not a Phase 0 cost. Tranche 2 starts at Month 3, before the topology decision. Tranche 3 spans Months 7-9 and cannot sit in escrow until the Month 9 gates have been decided.</li>
<li><strong>Suggested resolution:</strong> Keep the EUR 250M-500M premium in Phase 1 capex and remove it from Phase 0 cap discussions. For split-from-start Phase 0 work (up to EUR 250M over the cap, canonical) the committee must decide the funding source: a lender and co-investor approved cap increase, scope cuts within EUR 750M, or doing per-node validation after the gate. Split tranche 2 into a Month 3-4 part and a part released after the topology decision.</li>
</ul>
<h3>3. Meaning of the ~1 GW grid kill test vs the 500 MW gate and the shortfall response (🔴 High) — needs a project decision</h3>
<ul>
<li><strong>Executive summary (Focus, Purpose); premortem FM2; canonical grid_kill_test and rte_phase1_gate:</strong> "RTE grid hosting capacity above ~1 GW is the primary kill test"; gate (1) is only 500 MW within 36 months. FM2 stop rule: cancel Phase 1 only if RTE gives under 500 MW at all nodes and there is no path to ~1 GW cumulative by Month 12.</li>
<li><strong>Review 5 (#1); executive summary (Feedback 3); premortem FM2:</strong> Review 5 triggers a 250 MW downsize if the interim RTE estimate is below 750 MW per topology. Executive summary feedback says grid below 500 MW means a 250 MW downsize. FM2 says under 500 MW at the lead node means a 250 MW re-baseline or a split.</li>
<li><strong>Why it conflicts:</strong> A project can pass the Month 12 gate with 500-999 MW and still meet the user's failure definition (no hosting above ~1 GW). The executive summary never says what 'kill' ends: the 9 GW ambition, the single square or Phase 1. A Month 6 letter for 500 MW cannot answer a &gt;1 GW question. A 750 MW trigger appears nowhere else, and the same shortfall is met with downsize, split, re-baseline or cancel depending on the document.</li>
<li><strong>Suggested resolution:</strong> Separate the two tests. (1) Phase 1 gate: written letter for at least 500 MW at the lead node (Month 6), firm offer targeted at Month 12. (2) 9 GW ambition test: documented path to more than ~1 GW cumulative in any topology; failure ends the Phase 2+ ambition (single node or cancel), not necessarily Phase 1. Drop the 750 MW trigger or label it a proposed early-warning level. State one consequence table.</li>
</ul>
<h3>4. What 'Phase 1' is under a split campus (MW unit) (🟡 Medium) — needs a project decision</h3>
<ul>
<li><strong>Project plan (Goal Statement); canonical topology_decision_rule and phase1_base_case:</strong> Goal: "deliver a 500 MW Phase 1 base case at Cambrai/E-Valley"; canonical nodes: Cambrai 500 MW, Dunkirk 250 MW, Valenciennes 250 MW.</li>
<li><strong>Pitch (Land Fragmentation); premortem FM2; executive summary (Key Deliverables):</strong> Split campus is the default at Month 4 ("2-3 nodes of 250-500 MW", "at least 80% per node"); FM2 tripwire: "RTE indicates &lt; 500 MW at any candidate node". Executive summary: "500 MW at Cambrai or split-campus topology".</li>
<li><strong>Why it conflicts:</strong> The documents do not say whether a split Phase 1 is 500 MW in total (for example 250+250), Cambrai 500 MW plus other nodes, or Cambrai only. The 30% tenant gate, the EUR 3B debt gate, the RTE letter, the EUR 250M-500M premium and the EUR 10B ceiling each depend on that answer. A 250 MW node cannot satisfy a 500 MW per-node RTE tripwire.</li>
<li><strong>Suggested resolution:</strong> Decide whether Phase 1 is a fixed 500 MW total (split across nodes) or one 500 MW node (Cambrai) with other nodes as Phase 2 candidates. Then restate each gate (RTE letter per node or total, 30% denominator, debt, premium) on that basis.</li>
</ul>
<h3>5. Land gate: parcel basis and acquisition premium (🟡 Medium) — needs a project decision</h3>
<ul>
<li><strong>Project plan (Measurable); canonical land_option_gate and ecology_and_farmland; premortem FM4:</strong> Gate: "at least 70% of the chosen topology's target parcel" optioned at no more than 15% above benchmark (first check Month 3, confirmed Month 4). Phase 1 node is about 900 ha; land for the full square is EUR 0.24B-0.40B for 16,100 ha.</li>
<li><strong>Review 14 (#3):</strong> Farmland relocation priced "at 1.5-2.0x benchmark value (EUR 15,000-25,000/ha for ~900 ha per 500 MW node = EUR 13.5M-45M per node)".</li>
<li><strong>Why it conflicts:</strong> A 1.5-2.0x price fails the 15% non-coercive option gate, so it cannot be a budgeted Phase 1 cost under the same plan. The arithmetic mixes 1.0x (EUR 13.5M) and 2.0x (EUR 45M). It is also unclear whether the 70% test applies to the full 161 km² square or the roughly 900 ha Phase 1 node, which are very different tasks to complete by Month 3-4.</li>
<li><strong>Suggested resolution:</strong> Define 'target parcel' (Phase 1 node plus option on expansion reserve, versus the full square) in the topology rule. Cost land at no more than 1.15x benchmark (EUR 15.5M-25.9M per 900 ha node, recomputed). Treat 1.5-2.0x as the gate-failure scenario that triggers the split.</li>
</ul>
<h3>6. Phase 1 cost stack composition, totals and headroom (🟡 Medium)</h3>
<ul>
<li><strong>Canonical fallbacks_vs_budget_and_dates and phase1_ceiling_headroom_500mw:</strong> Stack of EUR 1.55B-4.2B covers grid, split premium, carrying, remediation and fiber/subsea. Ecology, security, community and firm connection sit outside it (EUR 0.5B-1.15B), giving EUR 7.05B-10.35B in total.</li>
<li><strong>Review 1 (#3), Review 3 (#3), Review 11 (#3), Review 12 (#3); pitch (Stacked Contingent Add-Ons):</strong> Reviews 1, 11 and 12 put ecology, security and community inside the stack. The pitch lists 'Ecological remediation and expansion EUR 200M-500M' inside the stack and ecology again outside it. The pitch line items sum to about EUR 1.35B-3.4B (recomputed), not EUR 1.55B-4.2B. Review 3 states 'likely EUR 6.5B-7.5B for 500 MW'.</li>
<li><strong>Why it conflicts:</strong> The same lines are counted inside and outside the stack, so totals and headroom cannot be reproduced. The EUR 6.5B-7.5B estimate is not supported by EUR 6.55B-9.2B or EUR 7.05B-10.35B.</li>
<li><strong>Suggested resolution:</strong> Publish a single line-item table using the canonical split: stack lines (grid, split premium, carrying, remediation, fiber/subsea) summing to EUR 1.55B-4.2B, and outside-stack lines (ecology, security, community, firm connection). Remove the EUR 6.5B-7.5B claim. Keep the ceiling at EUR 10B and the maximum breach at EUR 0.35B.</li>
</ul>
<h3>7. USD hardware inside the ceiling: what the EUR 2.7B-3.5B represents (🟡 Medium)</h3>
<ul>
<li><strong>Review 11 (#2); Review 8 (#2):</strong> "If hardware is included in the EUR 10B ceiling and funded by the campus company ... about EUR 2.7B-3.5B remains for infrastructure". Review 8: hardware inclusion "leaving about EUR 2.7B-3.5B for infrastructure at the 500 MW base".</li>
<li><strong>Canonical phase1_budget_range, usd_hardware_scope_open_decision, phase1_ceiling_headroom_500mw:</strong> Infrastructure base for 500 MW is EUR 5.0B. Hardware is EUR 1.5B-2.3B. 10 - 5.0 - (1.5 to 2.3) = EUR 3.5B-2.7B, which is headroom above the base, not an infrastructure budget.</li>
<li><strong>Why it conflicts:</strong> EUR 2.7B-3.5B is the headroom left if hardware sits inside the ceiling. Calling it the infrastructure budget implies the EUR 5B base is cut roughly in half, and the forced 'scope reduction' follows from that misreading. The open decision (is hardware inside the EUR 5B-10B) stays open.</li>
<li><strong>Suggested resolution:</strong> Reword: if hardware is inside the EUR 10B ceiling, headroom above the EUR 5.0B base falls from EUR 5.0B to EUR 2.7B-3.5B (before the stack), so the stack of up to EUR 4.2B can breach the ceiling. If outside, headroom is unchanged. Keep the inclusion question as a Month 1 committee decision.</li>
</ul>
<h3>8. Foreign co-investor equity cannot be bound at FID vs equity-binding gate (🟡 Medium) — needs a project decision</h3>
<ul>
<li><strong>Pitch (Ethical Considerations - National Security):</strong> "foreign co-investor equity cannot be bound at FID before that clearance"; no binding foreign commitment beyond Phase 0 without a favorable informal ANSSI opinion and Month 12 written confirmation.</li>
<li><strong>Executive summary (Purpose, Key Deliverables); canonical debt_financing_gate; review plan (Review 7):</strong> Month 12 gate requires equity sources bound for Phase 1 (EUR 2B+ equity commitments); the investor profile is a consortium with sovereign-adjacent co-investors.</li>
<li><strong>Why it conflicts:</strong> If sovereign-adjacent or other foreign capital supplies a material share of the EUR 2.0B equity, the equity-binding gate cannot be met at Month 12, because formal clearance comes at about Months 25-31. The documents do not say how much equity is foreign or who covers a gap.</li>
<li><strong>Suggested resolution:</strong> State the foreign share of the EUR 2.0B equity and decide who backstops it: EU-domiciled non-controlling co-investors or sponsor equity (premortem FM6 option), or a conditional commitment that the gate accepts. Otherwise treat the Month 12 equity gate as conditional on clearance.</li>
</ul>
<h3>9. Energy shock sensitivities, pass-through framing and trigger levels (🟡 Medium)</h3>
<ul>
<li><strong>Review 6 (KPI 2); executive summary (Feedback 5); canonical energy_volume_and_price:</strong> Energy (EUR 60/MWh) is "passed through to tenants", yet a +EUR 30/MWh move 'adds about EUR 112M annual opex' and takes DSCR to 0.96x.</li>
