<li><strong>Premortem; self-audit; Reviews 1, 4, 5, 6:</strong> Early-warning triggers differ for the same event: above EUR 70/MWh (premortem A2, FM3, Review 6), above EUR 75/MWh (self-audit #15, #20), EUR 80/MWh lease-revision level (Reviews 4 and 5), with a +/-EUR 5 collar (Review 6). Review 1 describes +EUR 30 as '50-70 to 100'.</li>
<li><strong>Why it conflicts:</strong> With pass-through the shock is a tenant-affordability and demand risk, not an NOI loss. The 0.96x DSCR applies only without pass-through (canonical). Three thresholds for one trigger confuse escalation. EUR 112M corresponds to +EUR 30 (for example 70 to 100); 50 to 100 is +EUR 50 (about EUR 186M, recomputed).</li>
<li><strong>Suggested resolution:</strong> Use one trigger (keep EUR 70/MWh as the proposed escalation level, since the premortem gates use it) and one lease-revision level. State that the DSCR 0.96x result is the no-pass-through stress, and that under pass-through the effect is tenant demand and lease discount. Correct the '50-70 to 100' wording.</li>
</ul>
<h3>10. Energization and Phase 1 start dates cited in the reviews (🟡 Medium)</h3>
<ul>
<li><strong>Review 6 (KPI 3); Review 16 (#1); Review 14 (#2):</strong> "If only 250 MW is signed by Month 36 energization"; "go live by Month 36 energization"; Phase 1 ramp tests framed from "Month 24 Phase 1 start".</li>
<li><strong>Canonical phase_schedule_and_capacity and permitting_and_schedule_realism; executive summary:</strong> Phase 1 starts at Month 12; first-block energization is Months 42-48 (downside 48-60).</li>
<li><strong>Why it conflicts:</strong> The same milestone carries Month 36 in the reviews and Months 42-48 elsewhere, and Phase 1 start is given as Month 12 and Month 24.</li>
<li><strong>Suggested resolution:</strong> Replace with Months 42-48 energization and Month 12 Phase 1 start; set the dashboard go-live and the ramp test dates to match.</li>
</ul>
<h3>11. DREAL screening opinion: Month 6 vs Month 9 (⚪ Low)</h3>
<ul>
<li><strong>Executive summary (Timeline and Budget):</strong> "RTE letter, water opinion, ANSSI preliminary and DREAL screening by Month 6".</li>
<li><strong>Project plan (Permits, Compliance Actions); pitch; canonical ecology_and_farmland:</strong> DREAL screening opinion by Month 9; permit file submitted Months 8-9. The executive summary's own Month 6 action list omits DREAL.</li>
<li><strong>Why it conflicts:</strong> The same milestone has two dates, and a Month 6 screening would come before the permit-file submission.</li>
<li><strong>Suggested resolution:</strong> Keep Month 9 (canonical) and delete DREAL from the executive summary's Month 6 list.</li>
</ul>
<h3>12. EDF 'binding contract' timing and the claimed EDF/tenant deadlock (⚪ Low)</h3>
<ul>
<li><strong>Review 4 (#3):</strong> "EDF's binding contract (target Month 9 or later)".</li>
<li><strong>Canonical power_procurement_edf; executive summary; Reviews 5, 6 and 13:</strong> EDF non-binding LOI by Month 6, term sheet by Month 9, binding contract not before FID; indicative price range requested by Month 4.</li>
<li><strong>Why it conflicts:</strong> A binding contract at Month 9 contradicts the plan. The 'both gates depend on each other' deadlock in Reviews 8 and 13 also overlooks that the Month 4 indicative price and Month 6 LOI come before tenant term sheets at Month 9.</li>
<li><strong>Suggested resolution:</strong> Keep 'LOI Month 6, term sheet Month 9, binding at or after FID'. Describe the deadlock risk as only the case where the Month 4 and Month 6 EDF items slip.</li>
</ul>
<h2>Summary</h2>
<p>Most canonical numbers (budget caps, tranches, DSCR, financing, gate thresholds) are used consistently, and many earlier conflicts have been fixed. Substantive problems remain in how Phase 1 is defined against energization, permitting and ANSSI clearance. The documents also do not say who funds a split-from-start overrun above the EUR 750M cap, what the ~1 GW kill test ends, or what a split-campus Phase 1 comprises in MW. The rest is repairable: cost-stack composition, hardware headroom wording, energy triggers, stray Month 36 energization dates and a DREAL date.</p>
<h2>How the canonical facts were reconciled</h2>
<p>Arithmetic was recomputed for every product, annuity and percentage; most chains held (EUR 299M debt service, 1.34x and 1.15x DSCR, 3.72 TWh, EUR 750M tranche sum, 1.55B/4.2B add-on stack). Errors corrected: land intensity was 17.9 ha/MW and is 1.8 ha/MW (0.0179 km²/MW), the RTE-based energization (36 months after a Month 1–3 = 2026-11-17 to 2027-01-17 request) is Months 37–39 (2029-11-17 to 2030-01-17) not 39–42, the permit decision range is Months 26–39 (2028-12-17 to 2030-01-17), the ANSSI 12–18 months run from the Month 13 (2027-11-17) review start, and the Phase 2 increment covers 2–2.5 GW. Sequencing and consistency conflicts were fixed or flagged: the Month 4 (2027-02-17) topology decision cannot require an RTE ≥1 GW letter due at Month 6 (2027-04-17) (split campus is the default), the 12-year debt-tenor floor gives DSCR 1.15x against the 1.30x covenant, the 15% land-premium gate conflicts with the 1.5–2× compensation prices, the 1.30 design-day PUE trigger sits below the expected 1.35–1.5 hot-weather PUE, and the Phase 2 gate is relabelled as a proposed threshold. A new fact, phase1_ceiling_headroom_500mw, closes the gap on free headroom under the EUR 10B ceiling: the remediation reserve is counted once, and cost lines outside the stack could breach the ceiling by up to EUR 0.35B.</p>
                </div>
            </div>
            

            <div class="section" id="initial-prompt-vetted">
                <button class="collapsible">Initial Prompt Vetted</button>
                <div class="content">
                    
        <h2>Initial Prompt</h2>
        <p>Plan:<br>Assume today&#x27;s date, Saturday 17 October 2026, is Month 0. Assume the provisional sponsor is a private hyperscale data-center developer backed by an infrastructure-fund consortium with sovereign-adjacent co-investment discussions, and that Phase 0 spend carries high exploratory risk appetite but no committed capital until the Phase 0 gate. The 12.7 km × 12.7 km square is a notional planning envelope to be stress-tested, not a fixed requirement: evaluate the single square skeptically, then compare it honestly against a split-campus model, and recommend whichever is feasible. Create a rigorous, skeptical, red-team plan for an intentionally extreme hyperscale AI data center campus in Hauts-de-France, France, focused on the industrial AI belt around Cambrai / E-Valley, Valenciennes / Denain / Escaudain, Dunkirk, Saint-Omer, and nearby industrial or brownfield land. The project has a fixed notional footprint of 12.7 km × 12.7 km — approximately 161 km² / 40,000 acres — and a full-buildout power target of 9 GW over 10–15+ years. Budget in EUR throughout for capital, land, labor, grid, power, permitting, taxes, financing, and public-benefit commitments: assume Phase 0 feasibility and site control of about €250M–€750M, Phase 1 of about €5B–€10B for 500 MW–1 GW, about €25B–€45B to expand to 3 GW, and about €100B–€140B+ for the full 9 GW buildout; treat these figures as estimates to validate and challenge rather than facts, and track USD exposure separately for GPUs/TPUs, networking hardware, selected software, and international vendor contracts, with FX hedging assumptions wherever USD-denominated hardware procurement materially affects the budget. Include cost drivers such as grid upgrades, substations, nuclear-backed power contracts, cooling systems, fiber, land acquisition, brownfield remediation, environmental mitigation, security, financing costs, French labor, permitting, public benefit commitments, and community compensation.<br><br>The core feasibility question must drive everything: can Hauts-de-France realistically host a 9 GW, 161 km² AI/hyperscale compute campus without overwhelming the grid, land market, water systems, permitting process, local communities, and environmental constraints? Do not assume the answer is yes, and never invent binding commitments from RTE, EDF, DGSI, ANSSI, tenants, municipalities, or prefectural authorities; treat all external approvals, grid commitments, security clearances, tenant contracts, and public-sector commitments as uncertain until the plan defines a realistic process to obtain them, and mark any milestone depending on an external authority as &quot;uncontrolled&quot; unless it is backed by a contract, permit, formal decision, or signed term sheet. Select Hauts-de-France as the only location because of its strong industrial redevelopment and reindustrialization narrative, existing logistics, port, rail, steel, refinery, military, and brownfield land contexts, Cambrai / E-Valley as a large redevelopment zone, Dunkirk as a heavy-industry and port-logistics hub, a better cooling climate than southern France, low latency to Paris, London, Brussels, Amsterdam, Frankfurt, and northern Europe, geopolitically safer positioning than Russia-adjacent regions, and a stronger public narrative than a pure greenfield rural megaproject.<br><br>The campus serves high-density GPU/TPU clusters for AI training, fine-tuning, batch inference, sovereign AI, and selected enterprise inference, with a PUE target of 1.15–1.25, direct-to-chip liquid cooling by default plus an optional 50–100 MW immersion cooling pilot, and zero- or ultra-low-water cooling preferred, treating freshwater or evaporative cooling as high risk. Use low-to-mid-rise data halls, typically 14–20 m tall with a maximum of 25–30 m, individual halls of 20,000–100,000 m² with some above 150,000 m², and 50–100+ major buildings at full buildout, and explain why taller buildings are usually less suitable for AI-scale data centers. Do not assume most of the 161 km² should be buildings: build a land-use model covering data halls, substations, BESS, backup generation, roads and logistics, fiber corridors, stormwater, biodiversity buffers, heat-reuse infrastructure, security setbacks, expansion reserve, community buffers, agricultural or ecological continuation zones, and brownfield remediation zones. Power strategy uses the French low-carbon grid, nuclear-backed contracts, EDF/RTE coordination, PPAs, BESS, grid flexibility, and limited backup generation. Connectivity needs diverse fiber to Paris, London, Brussels, Amsterdam, Frankfurt, Marseille, and subsea/transatlantic routes. Security covers national-security review, hardened perimeter, cyber/OT separation, anti-drone systems, supply-chain security, and resilience against sabotage or grid/fiber disruption.<br><br>The plan must analyze whether 161 km² can even be assembled, whether the single square footprint is realistic, whether a split-campus model across nearby industrial zones is superior, grid and transmission feasibility, power procurement and price risk, cooling and water risk, heat-reuse opportunity, fiber latency and route diversity, brownfield remediation risk, agricultural displacement, permitting and national-security review, local political support, public opposition risk, tenant demand, financing credibility, and scalability from 1 GW to 3 GW to 9 GW.<br><br>Then produce a complete plan with an executive summary, selected site rationale, land-use model, single-site vs split-campus analysis, phased roadmap, budget model, power model, cooling model, connectivity strategy, permitting path, stakeholder map, environmental and water strategy, community and social-license strategy, security strategy, tenant strategy, workforce strategy, public benefit strategy, risk register, decision gates, kill criteria, open questions, and a first 180-day action plan. Structure the phased roadmap as follows. Phase 0, Years 0–1: feasibility, site control, land assembly, grid hosting capacity, EDF/RTE engagement, cooling and water feasibility, environmental baseline, community risk, fiber feasibility, anchor-tenant validation, financing pre-commitments, permitting path, national-security review, and a no-build alternative; the decision gate is to proceed only if Phase 1 power, land, water, permits, tenants, financing, fiber, and social license are credible. Phase 1, Years 1–3: build 500 MW–1 GW with 8–20 data halls, a dedicated substation, BESS and backup, a liquid-cooling loop, diverse fiber, a hardened perimeter, first tenants, a public benefit agreement, a local workforce program, and environmental monitoring; the decision gate is to expand only if power reliability, PUE, water, security, and community targets are met and creditworthy anchor tenants have signed take-or-pay or equivalent capacity commitments for at least 30–50% of the next expansion tranche — no credible anchor tenants means no FID for the next phase. Phase 2, Years 3–7: scale to 1–3 GW with more halls, additional substations, transmission upgrades, heat-reuse pilots, expanded fiber, a supplier ecosystem, and public-benefit payments. Phase 3, Years 7–11: scale to 3–6 GW with sovereign AI zones, high-security compute partitions, standardized liquid cooling, resilience testing, and lifecycle replacement planning. Phase 4, Years 11–15+: reach 9 GW only if demand, grid capacity, financing, environmental permits, and social license remain strong. Define success explicitly as completing Phase 0 and Phase 1 within budget with credible tenants and a Phase 2 FID supported by signed anchor-tenant commitments, and define failure explicitly as failure to secure grid hosting capacity above ~1 GW, inability to assemble an adequate parcel, absence of creditworthy anchor tenants, sustained community or political opposition, financing that cannot be structured, or environmental constraints (water, grid, ecology) that cannot be mitigated.<br><br>The output must stay skeptical rather than promotional: identify explicitly what would make the project infeasible and what must be proven before serious capital is committed, and treat downsizing, splitting the campus, delaying expansion, or cancelling the project entirely as legitimate recommendations if feasibility fails.<br><br><br>Today&#x27;s date:<br>2026-Oct-17<br><br>Project start ASAP</p>
        <h2>Prompt Screening</h2>
        <p><strong>Verdict:</strong> 🟢 USABLE</p>
<p><strong>Rationale:</strong> The prompt describes a concrete, highly detailed project: a hyperscale AI data center campus in Hauts-de-France, with budgets in EUR, phased timelines, power targets, cooling specifications, and defined success and failure criteria. The scale is extreme, but it is physically and legally plannable. The prompt asks for a skeptical feasibility analysis and gives no injection or placeholder content.</p>
        <h2>Redline Gate</h2>
        <p><strong>Verdict:</strong> 🟡 ALLOW WITH SAFETY FRAMING</p>
<p><strong>Rationale:</strong> This is a feasibility, governance and risk-planning request for a large data-center campus. It is legitimate, but help should stay high-level and non-operational. It should not give site-specific security or sabotage details, or treat grid, permit or authority approvals as secured.</p>
<h3>Violation Details</h3>
<table>
<thead>
<tr>
<th>Detail</th>
<th>Value</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Capability Uplift</strong></td>
<td>No</td>
</tr>
</tbody>
</table>
        <h2>Premise Attack</h2>
        <p><em>Why this fails.</em></p>
        <h3>Premise Attack 1 — Integrity</h3>
<p><em>Forensic audit of foundational soundness across axes.</em></p>
<p><strong>[STRATEGIC] A 9 GW, 161 km² single-square campus in Hauts-de-France starts from a headline number and then hunts for a region to justify it, and the region's grid, land and permitting reality cannot be stretched to fit it.</strong></p>
<p><strong>Bottom Line:</strong> REJECT: A fixed 9 GW / 161 km² square in Hauts-de-France is a number in search of a site, and the physical limits of grid, land and permitting are far smaller than the premise.</p>
<h4>Reasons for Rejection</h4>
<ul>
<li>The largest grid offer found for the Dunkirk area is a 21-hectare former refinery plot with a 400–700 MW RTE connection, so 161 km² (about 16,100 ha) is roughly 770 times that plot, and 9 GW is more than 12 times its top-end power (recomputed).</li>
<li>Assembling a contiguous 12.7 km × 12.7 km square in the densely settled Nord/Pas-de-Calais basin means buying out farms, villages, roads, rail, pipelines and brownfield owners at once. Any one holdout breaks the geometry, and the Phase 0 budget of €250M–€750M with no committed capital cannot buy that option.</li>
<li>9 GW is larger than Gravelines, whose six reactors total about 5.4 GW, so the campus would draw more than the biggest nuclear plant on the same coast. 'Nuclear-backed contracts' only reallocate existing output, and national connection queues are already reported at roughly 11–18 GW of data-centre requests (sources disagree, not verified).</li>
<li>The €100B–€140B+ build-out over 10–15+ years is priced against GPU/TPU generations that last 3–5 years, with the USD-denominated hardware share left to FX hedging, so most of the later tranches would finance hardware obsolescence rather than durable assets.</li>
<li>The plan lists its own failure conditions (grid under ~1 GW, parcel not assembled, no anchor tenants, sustained opposition, unfinanceable). These are the normal outcome for a project this size, not tail risks. The 'reindustrialization narrative' justifies the location but does nothing for the physical constraints.</li>
<li>Power density shows the square is arbitrary: at 14–30 m building heights the halls need a small fraction of 161 km², and the plan itself concedes most of the area is buffers, reserve and ecological zones, which makes the fixed footprint a branding choice, not a requirement.</li>
</ul>
<h4>Second-Order Effects</h4>
<ul>
<li>0–6 months: Land agents and option-takers in the Cambrai/Valenciennes/Dunkirk belt are spotted, local land prices and farmer expectations rise, and the project attracts opposition and press attention before any binding grid, tenant or permit position exists.</li>
<li>1–3 years: Phase 0 money has gone on options, studies and queue positions. RTE capacity goes to smaller, better-prepared applicants, and the sponsor is left with a 1 GW-class site at best while carrying the reputation of a 9 GW promise.</li>
<li>5–10 years: Regional politics are marked by an unbuilt mega-campus, and either stranded options and remediation liabilities remain, or a partial build is stuck with a hardware generation that is already obsolete and a grid reservation that crowded out steel, hydrogen and electrification users.</li>
</ul>
<h4>Evidence</h4>
<ul>
<li>Case/Incident — Fluidstack–France 1 GW AI campus MoU (2025): the flagship French AI campus was announced at about 1 GW and €10B, so a 9 GW target here is nine times the largest announced national benchmark.</li>
<li>Case/Incident — Ireland EirGrid/CRU Dublin data-centre connection restrictions (2021): a grid operator effectively halted new Dublin data-centre connections once demand outran the grid, which is the likely outcome for grid-limited sites.</li>
<li>Law/Standard — Loi Climat et Résilience, zéro artificialisation nette (2021): France's ZAN target pushes against converting large areas of farmland and natural land, which is the core of assembling 161 km².</li>
</ul>
<h3>Premise Attack 2 — Accountability</h3>
<p><em>Rights, oversight, jurisdiction-shopping, enforceability.</em></p>
<p><strong>[STRATEGIC] — The Phantom Square: a 161 km² (12.7 km × 12.7 km), 9 GW campus in Hauts-de-France is sized by a map-drawing exercise, not by any grid, land or demand fact, and the region's own largest announced data-center plans (about 0.4–1 GW on plots of tens to hundreds of hectares) show the square is roughly an order of magnitude beyond anything the territory has shown it can host.</strong></p>
<p><strong>Bottom Line:</strong> REJECT: The Phantom Square is a shape in search of a justification, with a 9 GW claim on a grid, a land base and a community that have shown no capacity or consent for it. A project that starts from the biggest possible map and works backward to its reasons does not deserve to exist.</p>
<h4>Reasons for Rejection</h4>
<ul>
<li>Assembling 16,100 hectares (recomputed) means forcing farmland, homes and working industrial plots into one contiguous square, and the people on that land never asked to become raw material for a compute shape drawn on a map.</li>
<li>The plan hangs on RTE, EDF, prefectural, security-service and tenant decisions that nobody has granted, so the whole thing depends on outside authorities whose answers are unknown and who sit outside the sponsor's control.</li>
<li>Nine gigawatts running continuously draws about 79 TWh a year (recomputed), a large slice of national electricity use (national total not verified), so the first copycat claim in the connection queue would crowd out every other factory, port electrification and household in the region, and a footprint that large cannot be undone once farmland is paved and substations are fixed in place.</li>
<li>The value case is hubris stacked on rent-seeking: the region's reindustrialization story is borrowed to justify a land grab, while GPU demand over 10–15 years, hardware that turns over every few years, and unproven anchor tenants are treated as certainties to underwrite €100B–€140B+ (user estimate, unvalidated).</li>
</ul>
<h4>Second-Order Effects</h4>
<ul>
<li><strong>Months 0–6 (2026-10-17 to 2027-04-17) — The Cracks Appear:</strong> Land-option inquiries across the Cambrai, Valenciennes and Dunkirk belts leak, farmland and industrial-plot prices jump, and local mayors and farm unions harden against a project nobody has formally authorized.</li>
<li><strong>Months 12–36 (2027-10-17 to 2029-10-17) — Copycats Arrive:</strong> Rival developers file competing oversized grid-connection requests to hold queue positions, which inflates reported demand and delays real, smaller industrial customers.</li>
<li><strong>Months 60–96 (2031-10-17 to 2034-10-17) — Norms Degrade:</strong> Each failed mega-announcement teaches regional authorities and communities to treat every data-center pledge as speculation, so legitimate reindustrialization projects face the same distrust.</li>
<li><strong>Months 120+ — The Reckoning:</strong> If any part is built and the AI demand case weakens, the region is left with stranded substations, partially paved land and public commitments to workers and communities that no tenant is left to pay.</li>
</ul>
<h4>Evidence</h4>
<ul>
<li>Case/Report — Dunkirk port authority call for interest (reported by DatacenterDynamics, https://datacenterdynamics.com/en/news/700mw-data-center-could-be-built-at-port-of-dunkirk-northern-france/): a 21-hectare former refinery plot offered with a 400–700 MW RTE connection, supplied by a substation about 3 km away that was still under construction; the 161 km² square is about 770 times that plot (recomputed).</li>
<li>Case/Report — Brookfield/Data4 plan for Cambrai (reported by Le Journal des Entreprises and others): about 1 GW and €10B, next to the roughly 320-hectare E-Valley logistics park on the former BA 103 air base; the square would be about 50 times the entire E-Valley park (recomputed), and the largest plan already in the region is one ninth of the 9 GW target.</li>
<li>Law/Standard — RTE rule since 1 August 2025, reported by Orrick (https://www.orrick.com/zh-CN/Insights/2026/09/Grid-connection-of-data-centers-in-France): reserved connection capacity can be cut if actual use falls short of what was subscribed, and in saturated areas a place in the connection queue is a precondition; a 9 GW reservation that the project cannot show it will use is exactly what this rule targets (queue size of about 11 GW from a secondary source, not verified).</li>
<li>Law/Standard — Loi Climat et Résilience (2021), France's zero net land-take trajectory (net zero artificialisation by 2050): a roughly 16,100-hectare conversion runs directly against the national land-take trajectory (exact regional quotas not verified).</li>
</ul>
<h3>Premise Attack 3 — Spectrum</h3>
<p><em>Enforced breadth: distinct reasons across ethical/feasibility/governance/societal axes.</em></p>
<p><strong>[STRATEGIC] A 9 GW, 161 km² campus in one of France's densest industrial regions rests on land, grid and tenant approvals nobody has granted, while the plan secretly grades itself on a fixed footprint it admits is notional.</strong></p>
<p><strong>Bottom Line:</strong> REJECT: A 9 GW, 161 km² campus in Hauts-de-France depends on land, wires, water and tenants that no authority has promised, so it should not receive even Phase 0 capital as framed.</p>
<h4>Reasons for Rejection</h4>
<ul>
<li>Land: a 12.7 km × 12.7 km square (recomputed: about 161 km², roughly 39,900 acres) would need continuous control of farms, villages, roads and brownfield in a densely settled region, and one holdout parcel, one commune or one protected habitat breaks the geometry, which is why the plan's own phrase 'fixed notional footprint' contradicts its instruction to 'stress-test' it.</li>
<li>Grid: 9 GW running flat out draws about 79 TWh a year (recomputed: 9 × 8,760 h), roughly one-sixth of national consumption (estimate), and the plan simply assumes RTE and EDF will serve it, though no connection offer exists and every milestone resting on them is uncontrolled.</li>
<li>Competition for the same wires: Hauts-de-France is already reported to hold a rival 3.1 GW, €45B AI build-out across Dunkirk, Bosquel and Bouchain (press-reported, not verified), so this project would queue behind a better-capitalised claimant for the same substations and nuclear-backed supply.</li>
<li>Budget logic: €5B–€10B for 0.5–1 GW and €100B–€140B+ for 9 GW (user constraints) imply about €11B–€16B per GW (recomputed), a range that must also absorb land, remediation, grid and community payments, and USD-priced accelerators that move with the euro-dollar rate, so the headline number is a guess dressed as a model.</li>
<li>Demand and legitimacy: Phase 2 FID hinges on take-or-pay commitments for only 30–50% of the next tranche, yet no creditworthy anchor tenant is named, and a project this large asks a regional population to host a closed, security-hardened perimeter for a product they mostly cannot use, with few permanent jobs per square kilometre (estimate).</li>
</ul>
<h4>Second-Order Effects</h4>
<ul>
<li>0–6 months: Phase 0 option fees and legal work (user range €250M–€750M) begin land assembly; the first leaked parcel map triggers speculation, price spikes among farm and brownfield owners, and organised opposition from municipalities and agricultural groups before any technical study is complete.</li>
<li>1–3 years: Grid-queue slots and brownfield sites are held on speculative paper while no anchor tenant signs; competing projects and local industrial users are delayed, regional officials grow wary, and sponsor financing talks stall on missing offtake.</li>
<li>5–10 years: The project ends either as stranded options and a contested, partly cleared site, or as a single oversized grid commitment whose hardware ages out before tenants fill it, leaving the region with scarred land, stalled industrial plans and the political cost of a failed promise.</li>
</ul>
<h4>Evidence</h4>
<ul>
<li>Law/Standard — Loi n° 2021-1104 Climat et Résilience (2021): sets the national goal of zero net land artificialisation by 2050 with a first 2021–2031 reduction period, directly constraining conversion of farmland to a 161 km² industrial footprint.</li>
<li>Report/Guidance — RTE grid-connection queue (reported 2026): over 200 industrial projects totalling about 33 GW of new demand are awaiting high-voltage connection nationally, so a 9 GW claim competes for scarce capacity (figure from secondary summaries, primary not verified).</li>
<li>Case/Incident — SoftBank France AI data-centre announcement at Choose France (2026): reported €45B, 3.1 GW first phase in Hauts-de-France (Dunkirk/Loon-Plage, Bosquel, Bouchain), showing the same region's grid and sites are already contested (press-reported, not verified against primary).</li>
</ul>
<h3>Premise Attack 4 — Cascade</h3>
<p><em>Tracks second/third-order effects and copycat propagation.</em></p>
<p><strong>Strategic Flaw: the premise fixes a 12.7 km × 12.7 km (≈161 km²), 9 GW monolith as the reference case and then builds a "skeptical" plan around it. The plan therefore benchmarks a fantasy, not a market. Its binding constraints are the scarce RTE connection queue, a hyperscale tenant base that has never contracted at this scale in Europe, and French land and permitting law. None of these can be solved by sponsor capital, and every one is uncontrolled.</strong></p>
<p><strong>Bottom Line:</strong> Abandon the 9 GW / 161 km² single-square premise entirely. It is not a stress-testable hypothesis but an unbuildable form that exists only to anchor an impossible headline number, and the one thing it cannot survive is France's actual grid-allocation reality of roughly 0.7–1 GW per site. If any version has merit, it is a much smaller, tenant-led, grid-confirmed project that this premise explicitly prevents by sizing everything to the headline first.</p>
<h4>Reasons for Rejection</h4>
<ul>
<li>The Phantom Square Fallacy: a contiguous 161 km² parcel is larger than Paris intra-muros (~105 km², general knowledge). In Hauts-de-France, brownfield sites are fragmented tens- to low-hundreds-of-hectares plots. The Escaudain site named in French state communications is reported at ~38 ha (0.38 km²), so the square is ~400× larger (recomputed; the 38 ha figure is from search snippets, not confirmed). Assembling it would mean expropriating or buying out farmland and villages, which collides with the zéro artificialisation nette (ZAN) land-take rules and with agricultural displacement. The 'single square' is not stress-testable because no real-world land market contains it. The split-campus model is therefore not an alternative to evaluate but the only physically possible form, and the 9 GW single-site case should have been dropped on day one.</li>
<li>The 9-GW Queue Mirage: the French state's own fast-track process asked RTE to pre-reserve ~700 MW per site, and ~1 GW for Bosquel. Those reservations ran 9 months, extendable by 3, from 20 May 2025 (next.ink report, not independently confirmed). The same reporting puts national demand sought at 28.6 GW against 5.8 GW secured with connection commitments. A 9 GW request is roughly 9–13 times the largest site-level allocation in the national program and ~30% of all demand currently seeking connection. It would also be ~60+ TWh/yr at plausible load factors (estimate), on the order of &gt;10% of French consumption (estimate). No honest Phase 0 can produce an RTE commitment of that size. Even 1 GW at Phase 1 competes with Data4 (Cambrai/Escaudain), Dunkirk and Bosquel-type projects for the same regional 400 kV and 225 kV capacity. Every grid milestone is uncontrolled, and the plan pays €250–750M to find that out.</li>
<li>The Tenant Hallucination: 9 GW needs anchor tenants who sign take-or-pay for multi-GW blocks in a single French region. The Fluidstack MoU of 1 GW / €10B (Feb 2025) is still a memorandum, not operating capacity. The gate of 30–50% pre-commitment on the next tranche is sensible, but it demonstrates the problem: Phase 1 itself (€5–10B) is financed on speculation, because no tenant is named, no term sheet exists, and demand for AI compute is cyclical and concentrated in a handful of buyers whose capex plans change quarterly. Stranded-asset risk is existential: a campus built on GPU-generation economics (3–5 year hardware cycles) cannot rely on a 15-year build-out thesis.</li>
<li>The Sponsor-Appetite Trap: 'high exploratory risk appetite' with 'no committed capital until the gate' means the €250–750M Phase 0 is sunk money chasing decisions the sponsor cannot influence (RTE, préfet, DREAL, communes, ANSSI/defense reviews, a hyperscale buyer). Because the infrastructure-fund and 'sovereign-adjacent' co-investors are discussions, not term sheets, the financing credibility check is circular: lenders want tenants, tenants want power, RTE wants proof of financing and tenants, and nobody moves first. The plan's own failure list (grid &gt;1 GW, parcel, tenants, opposition, financing, environmental limits) is a list of single points of failure, any one of which kills the project, so the overall probability is the product of six uncertain events, not the best of them.</li>
<li>The Cumulative-Impact Blind Spot: nine gigawatts of liquid-cooled compute means heat rejection of roughly the same order (multi-GW thermal), water or dry-cooler footprints, 400 kV lines, BESS and generator fields, fiber trenching and thousands of construction workers in a region already absorbing gigafactory, steel-decarbonization and Dunkirk industrial electrification demand on the same grid. 'Zero-water' dry cooling raises PUE and electricity draw, trading water risk for grid risk. Heat reuse is pitched as a benefit, but district-heating demand in the Valenciennes/Dunkirk area cannot absorb a 9 GW thermal source; that figure would only ever be a rounding error against the heat available. Environmental, biodiversity, flood and noise reviews for a 161 km² footprint are unlikely to clear in the framing of a single project, and the 'brownfield redevelopment' narrative collapses once the farmland is counted.</li>
</ul>
<h4>Second-Order Effects</h4>
<ul>
<li>Within Months 0–6 (2026-10-17 to 2027-04-17): Phase 0 consultants, land agents and legal teams spend a large share of the €250–750M budget on option agreements and grid studies. Rumor of a 161 km² acquisition triggers speculative price inflation among landowners, SAFER pre-emption (rural land agency) disputes and farmer-union mobilization. Local authorities and the préfecture see a footprint that fits no existing zoning and refuse to confer anything beyond informal goodwill, which cannot be booked as a milestone.</li>
<li>Months 6–18 (2027-04-17 to 2028-04-17): RTE and the State will most probably treat the request as a placeholder with no standing next to the sites already holding reservations. The sponsor gets capacity-study answers in the 100s-of-MW-to-~1 GW range, not 9 GW, with long lead times for substations and 400 kV reinforcement (estimate; multi-year). The project is forced into the split-campus it should have started with, but after fixed costs, public announcements and community expectations have already hardened. Competing developers at Cambrai/Escaudain and Dunkirk use the sponsor's visibility to lobby for their own allocations.</li>
<li>Years 1.5–3: Opposition coalesces around land take, water, electricity prices for households and SMEs, and the sense of a sovereign-tech showcase imposed from Paris. Legal challenges (recours contentieux) against ICPE/environmental authorizations and urban-planning changes lengthen schedules by years. Without signed tenants, lenders and the infrastructure-fund consortium delay the Phase 1 FID. Each month of delay raises interest carry on land and grid deposits and exposes the USD-denominated chip procurement to FX swings that cannot be hedged against an uncertain delivery date.</li>
<li>Years 3–6: If Phase 1 is built on a speculative basis, 500 MW–1 GW of halls sit partially empty during a GPU-demand downturn or a hardware generation change, producing impairment and covenant stress. If tenants do sign, they hold the sponsor to aggressive energization dates that RTE does not control, triggering penalties. Politically, the project becomes a visible symbol of overpromise in a region with a long memory of industrial promises that failed to deliver (steel, mining, auto), hardening the opposition against any future reindustrialization project, including legitimate ones.</li>
<li>Years 6–10: Residual assets are a stranded 1 GW-class grid connection and shell buildings that smaller regional operators (Data4-type) could have used from the start. The 9 GW target is quietly retired, leaving the region with partial reinforcement works, remediation promises unfunded, and a trust deficit among elected officials who staked their reputations on the 'E-Valley AI belt' narrative.</li>
</ul>
<h4>Evidence</h4>
<ul>
<li>France's own national data-centre process shows the realistic scale. The State identified ~26 secured sites, with five 'fast-track' projects of at least 700 MW. RTE was asked to pre-reserve ~700 MW per site and 1 GW for Bosquel, with reservations lasting 9 months (extendable) from 20 May 2025. Reported national demand: 28.6 GW sought, 5.8 GW secured; RTE counted nearly 80 projects holding ~18 GW of reservations by May 2026 (reported; not independently confirmed). Source: https://next.ink/222076/datacenters-en-france-26-sites-securises-dont-5-projets-fast-track-dau-moins-700-mw/. The largest single allocation is about one-ninth of the proposed 9 GW.</li>
<li>Regional precedent at human scale: Data4 is reported as developing a ~1 GW campus on the former Cambrai air base and, at Escaudain/Denain, a project of about €5bn on a former steelworks site of ~38 ha (reported; status of grid connection not confirmed). See https://www.datacenterdynamics.com/en/news/data4-chosen-for-5bn-data-center-project-at-former-steelworks-site-in-northern-france/. These are the actual shapes of reindustrialization in the region: tens to hundreds of hectares, with 1 GW as the ceiling, not 161 km².</li>
<li>Announcement-versus-reality: Fluidstack signed an MoU with the French government at the February 2025 Paris AI Action Summit for up to 1 GW of AI compute with an initial €10bn, and RTE is cited as a connection partner (https://www.fluidstack.io/post/1gw-ai-supercomputer-france). The project remains an MoU, with no confirmed operating capacity found. If a 1 GW, €10bn flagship at the center of a presidential summit is still pre-contract, a 9 GW, €100–140bn+ project with no named tenant cannot be assumed bankable.</li>
<li>Analogy of the overpromised megaproject: the Foxconn Wisconsin 'Wisconn Valley' announcement (2017) promised a multibillion-dollar campus and thousands of jobs on a huge, assembled site, and delivered a small fraction (widely reported; exact figures not verified here). It shows how an anchor-less, headline-driven megaproject sold on a public narrative ends with unused land, unmet commitments and local distrust. There is no direct precedent for a 9 GW single campus anywhere in Europe, so the plan is dangerously unprecedented in its specific scale.</li>
</ul>
<h3>Premise Attack 5 — Escalation</h3>
<p><em>Narrative of worsening failure from cracks → amplification → reckoning.</em></p>
<p><strong>[STRATEGIC] — Geometry Before Grid: The plan fixes a 12.7 km × 12.7 km square and a 9 GW number first, then asks whether power, land, water and consent exist to fill it. The answer to that question can only be no, and the premise treats the veto holders (grid, farmland, communities, the state) as inputs to be 'validated' rather than as the real owners of the outcome.</strong></p>
<p><strong>Bottom Line:</strong> REJECT: A fixed 161 km² square and a 9 GW end-state, chosen before the grid, land, water and consent have agreed to either, is a premise that cannot be defended, and the gate is closed.</p>
<h4>Reasons for Rejection</h4>
<ul>
<li>Rights and dignity: Assembling about 161 km² (recomputed: 12.7 × 12.7 = 161.3 km²) of contiguous land in a densely settled, farmed, post-mining region means displacing farmers, residents and villages for a private compute asset, and an 'industrial redevelopment' story cannot honestly cover a footprint of that size.</li>
<li>Accountability and oversight: Every make-or-break element (RTE hosting capacity, EDF-backed supply, national-security review, prefectural permits, tenant take-or-pay) sits with an authority or counterparty outside the sponsor's control. A fund consortium with sovereign-adjacent co-investors leaves nobody clearly answerable to the public if the project stalls, is downsized or is abandoned halfway through construction.</li>
<li>Systemic risk and scale: 9 GW is roughly 79 TWh a year at full load (recomputed: 9 GW × 8,760 h), about 5–6 EPR-class reactors' worth of output (estimate), and about 1.7 times the 5.4 GW of the six-unit Gravelines nuclear plant in this same region. Concentrating that load in one region creates a single point of failure for the grid, for fiber and for sabotage, and any shortfall in supply, cooling or security hits every tenant at once.</li>
<li>Value-proposition rot: The project sells 'reindustrialization', 'sovereign AI' and a better public story than a rural greenfield. Data halls employ few people per euro invested, GPU/TPU assets depreciate in a few years against EUR 100B–140B+ of fixed civil and grid works, and the 'brownfield' label hides the fact that no brownfield of this size is contiguous. The 9 GW figure works as a headline for fundraising and for the state, not as a demand-backed commitment.</li>
</ul>
<h4>Second-Order Effects</h4>
<ul>
<li>T+0–6 months — The Cracks Appear: Land-search and option-agreement activity in Months 0–6 (2026-10-17 to 2027-04-17) leaks to local farmers, notaries and SAFER, the agency that oversees rural land sales. Option prices rise, holdouts organize, and mayors learn about a '40,000-acre' project from the press rather than from the sponsor. RTE queue discussions show that hosting capacity is offered in hundreds of MW per site, not in GW across a square.</li>
<li>T+1–3 years — Copycats Arrive (Months 12–36 = 2027-10-17 to 2029-10-17): Rival developers and other regions announce gigawatt campuses. They compete for the same transmission reinforcements, EDF-backed supply, turbines, transformers and skilled electricians. Local politicians learn that 'AI campus' announcements cost nothing, and a sponsor with a visibly unreachable target loses credibility with every counterparty.</li>
<li>T+5–10 years — Norms Degrade (Months 60–120 = 2031-10-17 to 2036-10-17): Partial build-out leaves stranded substations, half-empty halls and unfinished public-benefit commitments. Regulators then loosen land-use, water and grid-priority rules to keep the stalled project alive. Priority access for large loads over households and industry becomes an expected feature of 'strategic' projects, and consultation turns into a formality.</li>
<li>T+10+ years — The Reckoning (Months 120+): GPU generations have been replaced several times. The region is left with oversized fenced-off land, remediation liabilities, grid assets paid for by ratepayers and a reputation for megaproject promises that did not deliver. The next real reindustrialization project, with credible jobs and a smaller footprint, faces a hostile and exhausted public.</li>
</ul>
<h4>Evidence</h4>
<ul>
<li>Case/Report — Dunkirk port site and SoftBank announcement (secondary trade-press sources, not independently verified): The Port of Dunkirk tendered a roughly 21-hectare former refinery plot with an RTE connection of 400–700 MW, available three to four years after a connection agreement is signed. SoftBank's reported plan is €75B for 5 GW in France, with a first phase of about 3.1 GW across three Hauts-de-France sites. Real sites are measured in tens of hectares and hundreds of MW, and even the largest announced programme is well below 9 GW and is split across sites.</li>
<li>Case/Report — Campus IA at Fouju (MGX, Bpifrance, Mistral AI, Nvidia): Announced in May 2025 as Europe's largest AI campus at about 1.4 GW (secondary sources; reported investment figures differ by source). Its first phase is reported at under 200 MW, with a reported operating target of 2028. The largest French precedent therefore scales in phases of tens to low hundreds of MW, at roughly one-sixth of this plan's endpoint.</li>
<li>Law/Standard — Loi Climat et Résilience (2021), 'Zéro Artificialisation Nette' (ZAN): France committed to cutting land take by half in the 2021–2031 decade and to net zero by 2050. A 161 km² conversion of agricultural and natural land runs against this trajectory. The detailed ZAN rules have been under political revision (current state not verified), but the direction is not in doubt.</li>
<li>Narrative — Front-Page Test: 'Fund-backed developer's 40,000-acre AI city is cutting through northern French farmland while villagers wait for jobs, and the grid operator says the power is not there.' Once that headline runs, the sponsor, the prefect and the co-investing state entities are all stuck defending a number that nobody can deliver.</li>
</ul>
        
                </div>
            </div>
            

            <div class="section" id="prompt-adherence">
                <button class="collapsible">Prompt Adherence</button>
                <div class="content">
                    <p><strong>Overall Adherence: 88%</strong></p>
<pre><code>IMPORTANCE_ADHERENCE_SUM = (5×4 + 5×5 + 5×4 + 4×5 + 5×5 + 4×3 + 4×4 + 3×4 + 3×5 + 4×4 + 5×5 + 5×4 + 5×5 + 5×5 + 5×4) = 296
IMPORTANCE_SUM = 5 + 5 + 5 + 4 + 5 + 4 + 4 + 3 + 3 + 4 + 5 + 5 + 5 + 5 + 5 = 67
OVERALL_ADHERENCE = IMPORTANCE_ADHERENCE_SUM / (IMPORTANCE_SUM × 5) = 296 / 335 = 88%
</code></pre>
<h2>Summary</h2>
<table>
<thead>
<tr>
<th>ID</th>
<th>Directive</th>
<th>Type</th>
<th>Importance</th>
<th>Adherence</th>
<th>Category</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Planning envelope 12.7 km × 12.7 km (161 km²); notional, not fixed. Must stress-test single square against split-campus model and recommend the feasible option.</td>
<td>Constraint</td>
<td>5/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>2</td>
<td>Full buildout target 9 GW over 10–15+ years. Phase 0 Months 0–12 (2026-10-17 to 2027-10-17), Phase 1 Months 12–36 (2027-10-17 to 2029-10-17) (500 MW–1 GW), Phase 2 Months 36–84 (2029-10-17 to 2033-10-17) (1–3 GW), Phase 3 Months 84–132 (2033-10-17 to 2037-10-17) (3–6 GW), Phase 4 Months 132–180 (2037-10-17 to 2041-10-17)+ (9 GW only if demand, grid, financing, permits, social license hold).</td>
<td>Constraint</td>
<td>5/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>3</td>
<td>Phase 0 budget EUR 250M–750M (hard cap EUR 750M); no committed capital until Phase 0 gate Month 12 (2027-10-17). Phase 1 EUR 5B–10B. Track USD GPU/TPU/networking separately. Budget throughout in EUR for capex, land, labor, grid, power, permitting, taxes, financing.</td>
<td>Constraint</td>
<td>5/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>4</td>
<td>Sponsor is private hyperscale data-center developer, infrastructure-fund consortium backing with sovereign-adjacent co-investment discussions. Phase 0 high exploratory risk appetite, no committed capital until Phase 0 gate.</td>
<td>Stated fact</td>
<td>4/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>5</td>
<td>Location: Hauts-de-France only, industrial AI belt (Cambrai/E-Valley, Valenciennes/Denain/Escaudain, Dunkirk, Saint-Omer, brownfield land). Rationale: strong industrial redevelopment/reindustrialization, logistics, port, rail, steel, refinery, military context, better cooling climate than south, low latency to Paris/London/Brussels/Frankfurt, geopolitically safer than Russia-adjacent.</td>
<td>Requirement</td>
<td>5/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>6</td>
<td>Do not assume most of 161 km² are buildings. Build full land-use model: data halls, substations, BESS, backup generation, roads, fiber corridors, stormwater, biodiversity buffers, heat-reuse, security, expansion reserve, community buffers, agricultural/ecological zones, brownfield remediation.</td>
<td>Requirement</td>
<td>4/5</td>
<td>3/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>7</td>
<td>Campus serves GPU/TPU clusters (AI training, fine-tuning, batch inference, sovereign AI, enterprise inference). PUE target 1.15–1.25. Direct-to-chip liquid cooling default; optional 50–100 MW immersion pilot. Zero or ultra-low-water cooling preferred; freshwater/evaporative as high risk.</td>
<td>Requirement</td>
<td>4/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>8</td>
<td>Buildings 14–20 m tall (max 25–30 m), 20,000–100,000 m² each (some above 150,000 m²), 50–100+ halls at full buildout. Explain why taller buildings unsuitable for AI-scale data centers.</td>
<td>Requirement</td>
<td>3/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>9</td>
<td>Do not assume most of 161 km² are developed as buildings. Do not assume tall (above 25–30 m) data centers are suitable.</td>
<td>Banned</td>
<td>3/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>10</td>
<td>Power strategy: French low-carbon grid, nuclear-backed contracts, EDF/RTE coordination, PPAs, BESS, grid flexibility, limited backup. Connectivity: diverse fiber to Paris, London, Brussels, Amsterdam, Frankfurt, Marseille; subsea/transatlantic. Security: national-security review, hardened perimeter, cyber/OT separation, anti-drone, supply-chain, resilience.</td>
<td>Requirement</td>
<td>4/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>11</td>
<td>Never invent binding commitments from RTE, EDF, DGSI, ANSSI, tenants, municipalities, or prefectural authorities. Treat all external approvals and commitments as uncertain; mark milestones as 'uncontrolled' unless backed by contract, permit, formal decision, or signed term sheet.</td>
<td>Requirement</td>
<td>5/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>12</td>
<td>Analyze: can 161 km² be assembled? Is single square realistic? Is split-campus superior? Grid and transmission feasibility, power procurement and price risk, cooling and water risk, heat-reuse opportunity, fiber latency/route diversity, brownfield remediation, agricultural displacement, permitting, national-security review, local political support, public opposition, tenant demand, financing credibility, scalability 1 GW to 3 GW to 9 GW.</td>
<td>Requirement</td>
<td>5/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
<tr>
<td>13</td>
<td>Stay skeptical and red-team. Identify explicitly what would make project infeasible and what must be proven before serious capital is committed. Treat downsizing, splitting campus, delaying expansion, or cancelling as legitimate recommendations if feasibility fails.</td>
<td>Intent</td>
<td>5/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>14</td>
<td>Define success explicitly: completing Phase 0 and Phase 1 within budget with credible tenants and Phase 2 FID backed by signed anchor-tenant commitments. Define failure explicitly: no grid hosting above ~1 GW, no adequate parcel, no creditworthy anchors, sustained opposition, unstructurable financing, or unmitigable water/grid/ecology constraints.</td>
<td>Requirement</td>
<td>5/5</td>
<td>5/5</td>
<td>Fully honored</td>
</tr>
<tr>
<td>15</td>
<td>Produce complete plan: executive summary, site rationale, land-use model, single vs split analysis, phased roadmap, budget, power, cooling, connectivity, permitting, stakeholders, environmental/water strategy, community/social-license strategy, security, tenant strategy, workforce, public benefit, risk register, decision gates, kill criteria, open questions, first 180-day action plan.</td>
<td>Requirement</td>
<td>5/5</td>
<td>4/5</td>
<td>Partially honored</td>
</tr>
</tbody>
</table>
<h2>Issues</h2>
<h3>Issue 6 - Do not assume most of 161 km² are buildings. Build full land-use model: data halls, substations, BESS, backup generation, roads, fiber corridors, stormwater, biodiversity buffers, heat-reuse, security, expansion reserve, community buffers, agricultural/ecological zones, brownfield remediation.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 3/5</li>
<li><strong>Importance:</strong> 4/5</li>
<li><strong>Evidence:</strong> Plan acknowledges that 'built area is about 30–50% of the envelope (estimate)' and mentions 'data halls, substations, BESS, backup generation, roads, fiber corridors, stormwater, biodiversity buffers, heat-reuse, security, expansion reserve, community buffers.' However, a detailed quantified land-use model mapping specific km² allocations to each use is not provided.</li>
<li><strong>Explanation:</strong> Directive asks for a full land-use model covering all stated uses. The plan lists the uses but does not present a detailed model showing acreage or percentage allocations. For example, how many km² for BESS, backup generation, fiber corridors, security setbacks, continuation zones? The model exists as a concept but not as a detailed breakdown.</li>
</ul>
<h3>Issue 1 - Planning envelope 12.7 km × 12.7 km (161 km²); notional, not fixed. Must stress-test single square against split-campus model and recommend the feasible option.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 5/5</li>
<li><strong>Evidence:</strong> Plan acknowledges '161 km² contiguous assembly is doubtful (not verified)' and proposes split-campus comparison. Topology decision at Month 4 (2027-02-17), comparing single vs. 2-3 node models. However, detailed split-campus designs and per-node capex are not included in the final artifacts.</li>
<li><strong>Explanation:</strong> The plan commits to stress-testing single-square against split-campus and making a topologyDecision, but the actual side-by-side feasibility comparison and recommendation of which is superior is not present. The recommendation should explicitly state which topology is feasible and why. Split-campus cost premium (€250M–€500M, 5–10% of Phase 1 base) is mentioned in feedback but not in the main plan.</li>
</ul>
<h3>Issue 3 - Phase 0 budget EUR 250M–750M (hard cap EUR 750M); no committed capital until Phase 0 gate Month 12 (2027-10-17). Phase 1 EUR 5B–10B. Track USD GPU/TPU/networking separately. Budget throughout in EUR for capex, land, labor, grid, power, permitting, taxes, financing.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 5/5</li>
<li><strong>Evidence:</strong> Phase 0 capped at €750M in four tranches (€150M/€250M/€200M/€150M). Phase 1 EUR 5B–10B mentioned. USD hardware of €1.5B–€2.3B is noted as 'tracked separately' but the final decision 'whether the user's EUR 5B–10B includes it' is marked OPEN DECISION.</li>
<li><strong>Explanation:</strong> Budget ranges are provided and Phase 0 hard cap is enforced, but the critical clarification of whether Phase 1 capex figures (EUR 5B–10B) include or exclude USD hardware is left unresolved. This was flagged in feedback as needing upfront resolution for credibility. The plan does not lock the definition.</li>
</ul>
<h3>Issue 12 - Analyze: can 161 km² be assembled? Is single square realistic? Is split-campus superior? Grid and transmission feasibility, power procurement and price risk, cooling and water risk, heat-reuse opportunity, fiber latency/route diversity, brownfield remediation, agricultural displacement, permitting, national-security review, local political support, public opposition, tenant demand, financing credibility, scalability 1 GW to 3 GW to 9 GW.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 5/5</li>
<li><strong>Evidence:</strong> Plan includes analysis sections on: 'can 161 km² be assembled? (answer: doubtful, pivot to split); single square realistic? (topology decision Month 4 = 2027-02-17); split superior? (two/three node models); grid and transmission feasibility (RTE gate primary).' Risk register covers: land assembly, grid, water, heating, fiber, remediation, permitting, opposition, tenants, financing, scalability.</li>
<li><strong>Explanation:</strong> All analysis topics are addressed but with varying depth. Scalability from 1 GW to 9 GW is assumed rather than challenged; the plan does not model technology-refresh risk or lock-in constraints that could derail Phase 3–4. Financial sensitivity to power-cost overruns and tenant-demand shifts is outlined but not quantified at the 3 GW and 9 GW milestones. Explicit feasibility bottleneck ranking would strengthen this.</li>
</ul>
<h3>Issue 15 - Produce complete plan: executive summary, site rationale, land-use model, single vs split analysis, phased roadmap, budget, power, cooling, connectivity, permitting, stakeholders, environmental/water strategy, community/social-license strategy, security, tenant strategy, workforce, public benefit, risk register, decision gates, kill criteria, open questions, first 180-day action plan.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 5/5</li>
<li><strong>Evidence:</strong> Plan includes: executive summary, site rationale, (implied) land-use model, single vs. split analysis, phased roadmap, budget, power, cooling, connectivity, permitting, stakeholders (stakeholder analysis section), environmental/water strategy, community/social-license strategy, security, tenant strategy, workforce, public benefit, risk register (21 risks), decision gates, kill criteria (proposed thresholds), open questions (USD hardware scope, contract finalization timing), and first 180-day action plan (Months 0–6 = 2026-10-17 to 2027-04-17).</li>
<li><strong>Explanation:</strong> All required sections are present. However, the land-use model is conceptual rather than quantified; the single vs. split comparison lacks a clear recommendation with cost/benefit trade-off; and some sections (e.g., workforce strategy) are brief. The 180-day plan is embedded in the executive summary and project plan but not presented as a standalone detailed milestone checklist. A separate 'First 180-Day Action Plan' section with weekly/monthly granularity would strengthen compliance.</li>
</ul>
<h3>Issue 7 - Campus serves GPU/TPU clusters (AI training, fine-tuning, batch inference, sovereign AI, enterprise inference). PUE target 1.15–1.25. Direct-to-chip liquid cooling default; optional 50–100 MW immersion pilot. Zero or ultra-low-water cooling preferred; freshwater/evaporative as high risk.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 4/5</li>
<li><strong>Evidence:</strong> Plan specifies 'PUE target 1.15–1.25. Direct-to-chip liquid cooling default; optional 50–100 MW immersion pilot. Zero or ultra-low-water cooling preferred; freshwater/evaporative as high risk.' Cooling strategy uses 'closed-loop direct-to-chip with dry coolers, no evaporative water.'</li>
<li><strong>Explanation:</strong> Cooling approach and PUE target are fully specified. However, the plan does not explicitly discuss the tension between zero-water design and summer peak performance degradation (PUE may reach 1.35–1.5 at 35°C, vs. target 1.15–1.25). This risk is mentioned in the risk register but not integrated into the cooling strategy narrative.</li>
</ul>
<h3>Issue 10 - Power strategy: French low-carbon grid, nuclear-backed contracts, EDF/RTE coordination, PPAs, BESS, grid flexibility, limited backup. Connectivity: diverse fiber to Paris, London, Brussels, Amsterdam, Frankfurt, Marseille; subsea/transatlantic. Security: national-security review, hardened perimeter, cyber/OT separation, anti-drone, supply-chain, resilience.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 4/5</li>
<li><strong>Evidence:</strong> Power strategy mentions 'French low-carbon grid, nuclear-backed contracts, EDF/RTE coordination, PPAs, BESS, grid flexibility, limited backup.' Connectivity requires '2 physically separate routes (no shared duct, bridge or landing) to each of Paris, London, Brussels, Amsterdam, Frankfurt.' Security includes 'hardened perimeter, anti-drone systems, cyber-OT separation, supply-chain security, resilience.'</li>
<li><strong>Explanation:</strong> All elements are present but not always deeply detailed. For example, BESS capacity (50–200 MWh proposed) and backup-generation scope are not quantified in the main narrative. Subsea routes and resilience against fiber landing-point concentration are flagged in the risk register but not embedded in the main connectivity strategy.</li>
</ul>
<h3>Issue 8 - Buildings 14–20 m tall (max 25–30 m), 20,000–100,000 m² each (some above 150,000 m²), 50–100+ halls at full buildout. Explain why taller buildings unsuitable for AI-scale data centers.</h3>
<ul>
<li><strong>Category:</strong> Partially honored</li>
<li><strong>Adherence:</strong> 4/5</li>
<li><strong>Importance:</strong> 3/5</li>
<li><strong>Evidence:</strong> Plan states 'Halls 14–20 m tall (max 25–30 m), 20,000–100,000 m² each (some above 150,000 m²), 50–100+ buildings at 9 GW.' However, the explanation of why taller buildings (above 25–30 m) are unsuitable for AI-scale data centers is absent.</li>
<li><strong>Explanation:</strong> Building dimensions are specified, but the directive explicitly asks to 'explain why taller buildings are usually less suitable.' This explanation is missing. The plan should discuss factors such as cooling distribution complexity, structural cost, seismic/wind load, cable-routing overhead, and emergency egress constraints at scale.</li>
</ul>
                </div>
            </div>
            

            <div class="section" id="metadata">
                <button class="collapsible">Metadata</button>
                <div class="content">
                    <p><em>Which generator version and models produced each part.</em></p>
<h2>Generator</h2>
<ul>
<li>Plan generated by <strong>PlanExe2 v2.0.6-7-g3b2f9d0</strong></li>
<li>Repository: PlanExeOrg/PlanExe2; commit: 3b2f9d069f8830b33e5f72809c7405f76a594f61</li>
<li>Run created: 2026-10-17T02:11:38+02:00 with v2.0.6-7-g3b2f9d0</li>
<li>Plan start (Month 0): 2026-10-17; date in the prompt: 2026-Oct-17</li>
<li>Generator versions used by the stages: v2.0.6-7-g3b2f9d0</li>
</ul>
<h2>Stages</h2>
<table>
<thead>
<tr>
<th>Stage</th>
<th>Generated at</th>
<th>Generator</th>
<th>Models</th>
<th>LLM calls</th>
</tr>
</thead>
<tbody>
<tr>
<td>screen_planning_prompt</td>
<td>2026-10-17T02:12:05</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>setup</td>
<td>2026-10-17T02:12:00</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>extract_constraints</td>
<td>2026-10-17T02:12:21</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>identify_purpose</td>
<td>2026-10-17T02:12:06</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>premise_attack</td>
<td>2026-10-17T02:13:29</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>5</td>
</tr>
<tr>
<td>redline_gate</td>
<td>2026-10-17T02:12:28</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>classify_domain</td>
<td>2026-10-17T02:13:01</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>4</td>
</tr>
<tr>
<td>plan_type</td>
<td>2026-10-17T02:13:09</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>potential_levers</td>
<td>2026-10-17T02:17:29</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>24</td>
</tr>
<tr>
<td>potential_levers_constraint</td>
<td>2026-10-17T02:17:54</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>triage_levers</td>
<td>2026-10-17T02:17:55</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>enrich_levers</td>
<td>2026-10-17T02:18:12</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>3</td>
</tr>
<tr>
<td>triaged_levers_constraint</td>
<td>2026-10-17T02:18:43</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>enriched_levers_constraint</td>
<td>2026-10-17T02:18:59</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>focus_on_vital_few_levers</td>
<td>2026-10-17T02:18:38</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>candidate_scenarios</td>
<td>2026-10-17T02:19:37</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>strategic_decisions_markdown</td>
<td>2026-10-17T02:18:38</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>vital_few_levers_constraint</td>
<td>2026-10-17T02:19:04</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>candidate_scenarios_constraint</td>
<td>2026-10-17T02:19:58</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>select_scenario</td>
<td>2026-10-17T02:19:53</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>scenarios_markdown</td>
<td>2026-10-17T02:19:54</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>selected_scenario_constraint</td>
<td>2026-10-17T02:20:21</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>physical_locations</td>
<td>2026-10-17T02:20:08</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>currency_strategy</td>
<td>2026-10-17T02:27:38</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>identify_risks</td>
<td>2026-10-17T02:30:49</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>make_assumptions</td>
<td>2026-10-17T02:31:17</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>distill_assumptions</td>
<td>2026-10-17T02:31:30</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>review_assumptions</td>
<td>2026-10-17T02:32:40</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>consolidate_assumptions_markdown</td>
<td>2026-10-17T02:35:35</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>9</td>
</tr>
<tr>
<td>pre_project_assessment</td>
<td>2026-10-17T02:37:21</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>canonical_facts</td>
<td>2026-10-17T02:45:17</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>2</td>
</tr>
<tr>
<td>project_plan</td>
<td>2026-10-17T02:46:01</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>create_wbs_level1</td>
<td>2026-10-17T02:46:06</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>governance_phase1_audit</td>
<td>2026-10-17T02:46:35</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>related_resources</td>
<td>2026-10-17T02:46:25</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>find_team_members</td>
<td>2026-10-17T02:47:06</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>governance_phase2_bodies</td>
<td>2026-10-17T02:47:55</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>swot_analysis</td>
<td>2026-10-17T02:46:57</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>enrich_team_members_with_contract_type</td>
<td>2026-10-17T02:47:45</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>expert_review</td>
<td>2026-10-17T02:50:30</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>10</td>
</tr>
<tr>
<td>governance_phase3_impl_plan</td>
<td>2026-10-17T02:52:32</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>enrich_team_members_with_background_story</td>
<td>2026-10-17T02:50:49</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>governance_phase4_decision_escalation_matrix</td>
<td>2026-10-17T02:53:28</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>enrich_team_members_with_environment_info</td>
<td>2026-10-17T02:51:28</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>governance_phase5_monitoring_progress</td>
<td>2026-10-17T02:55:25</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>governance_phase6_extra</td>
<td>2026-10-17T02:56:04</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>review_team</td>
<td>2026-10-17T02:53:22</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>consolidate_governance</td>
<td>2026-10-17T02:56:04</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>team_markdown</td>
<td>2026-10-17T02:53:22</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>data_collection</td>
<td>2026-10-17T02:58:41</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>identify_documents</td>
<td>2026-10-17T02:59:31</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>create_wbs_level2</td>
<td>2026-10-17T02:59:41</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>filter_documents_to_create</td>
<td>2026-10-17T02:59:55</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>filter_documents_to_find</td>
<td>2026-10-17T03:00:30</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>draft_documents_to_create</td>
<td>2026-10-17T03:04:41</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>11</td>
</tr>
<tr>
<td>draft_documents_to_find</td>
<td>2026-10-17T03:03:35</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>5</td>
</tr>
<tr>
<td>identify_task_dependencies</td>
<td>2026-10-17T03:00:12</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>wbs_project_level1_and_level2</td>
<td>2026-10-17T02:59:41</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>create_pitch</td>
<td>2026-10-17T03:00:16</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>estimate_task_durations</td>
<td>2026-10-17T03:05:01</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>28</td>
</tr>
<tr>
<td>markdown_with_documents_to_create_and_find</td>
<td>2026-10-17T03:04:41</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>convert_pitch_to_markdown</td>
<td>2026-10-17T03:02:55</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>create_wbs_level3</td>
<td>2026-10-17T03:11:30</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>71</td>
</tr>
<tr>
<td>wbs_project_level1_and_level2_and_level3</td>
<td>2026-10-17T03:11:30</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>create_schedule</td>
<td>2026-10-17T03:11:30</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
<tr>
<td>review_plan</td>
<td>2026-10-17T03:16:23</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>16</td>
</tr>
<tr>
<td>executive_summary</td>
<td>2026-10-17T03:17:12</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>1</td>
</tr>
<tr>
<td>questions_and_answers</td>
<td>2026-10-17T03:18:42</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>2</td>
</tr>
<tr>
<td>premortem</td>
<td>2026-10-17T03:19:59</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>3</td>
</tr>
<tr>
<td>prompt_adherence</td>
<td>2026-10-17T03:18:12</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>2</td>
</tr>
<tr>
<td>self_audit</td>
<td>2026-10-17T03:38:13</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-haiku-4-5-20251001</td>
<td>20</td>
</tr>
<tr>
<td>consistency_review</td>
<td>2026-10-17T03:41:57</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>consistency_repair</td>
<td>2026-10-17T03:54:39</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>10</td>
</tr>
<tr>
<td>decision_register</td>
<td>2026-10-17T03:55:13</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>claude-sonnet-5-5</td>
<td>1</td>
</tr>
<tr>
<td>arithmetic_check</td>
<td>2026-10-17T03:55:14</td>
<td>v2.0.6-7-g3b2f9d0</td>
<td>-</td>
<td>0</td>
</tr>
</tbody>
</table>
                </div>
            </div>
            
<!--CONTENT-END-->

    <div class="section section-execute-plan-hidden">
        <button class="collapsible">Execute Plan</button>
        <div class="content">        
            <div style="display: flex; align-items: center; gap: 12px; margin-bottom: 18px; margin-top: 18px;">
                <input type="checkbox" id="planexe-execute-confirm-checkbox">
                <label for="planexe-execute-confirm-checkbox" style="cursor:pointer;">I hereby acknowledge the consequences, outlined within this plan.</label>
            </div>
            <button id="planexe-execute-button" class="fancy-execute-btn" disabled>Execute</button>
            <span id="planexe-execute-button-warning" style="display:none; margin-left: 16px; color: #d35400; font-size: 1.08em; vertical-align: middle;">⚠️ Ready to execute! ⚠️</span>
            <div id="planexe-execute-message" style="margin-top:18px;"></div>
        </div>
    </div>

    
<script type="module">
    // When `null`, the "Export to CSV" button is hidden.
    // When a string, it's the CSV data, eg: `"hello;csv;world"` and the button is shown.
    const GANTT_DATA_CSV = null;

    // This must be a string, eg: `"planexe_export.csv"`
    const GANTT_FILENAME_CSV = "PlanExe_Export_Hauts_de_France_AI_Campus_Phase_0.csv";

    // This must be json. It's not a string.
    const GANTT_DATA_DHTMLX = {
  "tasks": [
    {
      "id": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "text": "Hauts-de-France AI Campus Phase 0",
      "custom_tooltip": "<b>Hauts-de-France AI Campus Phase 0</b><br><b>Final deliverable:</b><br>Gate decision (pass/fail) on 9 GW AI campus feasibility, with a Phase 1 base case (500 MW at Cambrai/E-Valley) or split-campus alternative ready for investment if grid, land, tenants, financing, permits and social license pass; otherwise downsize or cancel.",
      "progress": 0,
      "open": true,
      "meta": "",
      "type": "project"
    },
    {
      "id": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "text": "Governance, Gate Framework and Independent Oversight",
      "custom_tooltip": "<b>Governance, Gate Framework and Independent Oversight</b>",
      "progress": 0,
      "open": true,
      "meta": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb SS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "3e6a9273-99e2-4137-bd1c-01b3af88af61",
      "text": "Charter independent investment committee with supermajority override authority",
      "custom_tooltip": "<b>Charter independent investment committee with supermajority override authority</b>",
      "progress": 0,
      "open": true,
      "meta": "a2651b3a-7a69-455d-a9f2-d747e8e7b814 SS",
      "parent": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "type": "project"
    },
    {
      "id": "62c6aab9-e937-48e8-ae11-069bb046c62e",
      "text": "Align sponsor and co-investor on governance model",
      "custom_tooltip": "<b>Align sponsor and co-investor on governance model</b><br>Conduct a pre-charter alignment meeting with sponsor, lenders and co-investors in Week 1 to confirm committee composition, supermajority-rule thresholds (proposed two-thirds override), voting structure, observer roles and decision authority. Obtain written commitment on governance philosophy before formal recruitment begins. Document approved governance model in a one-page framework agreement signed by all parties.<br><b>Resources needed:</b><br><ul><li>Sponsor leadership (CEO, CFO)</li><li>Co-investor representatives (infrastructure fund, equity partners)</li><li>Lead-arranger lender representative</li><li>External governance advisor</li><li>Legal counsel (corporate governance)</li></ul>",
      "start_date": "2026-10-17",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "3e6a9273-99e2-4137-bd1c-01b3af88af61 SS",
      "parent": "3e6a9273-99e2-4137-bd1c-01b3af88af61"
    },
    {
      "id": "05dde10d-2af5-4601-b13d-04b187e09c6d",
      "text": "Identify and recruit external committee members",
      "custom_tooltip": "<b>Identify and recruit external committee members</b><br>Identify 4\u20136 candidate external directors with relevant expertise (infrastructure, data centers, energy, grid, permitting, finance) and no material conflicts of interest. Conduct confidential conflict-of-interest vetting and availability confirmation for each candidate by Week 2. Target at least 2\u20133 external directors plus sponsor and lender observers (total 5\u20137 committee members). Secure non-binding commitments to serve from at least 3 candidates by Month 0.5 (2026-11-01).<br><b>Resources needed:</b><br><ul><li>Executive search firm or governance recruiter</li><li>External candidates (infrastructure sector executives, independent directors)</li><li>Internal legal counsel (conflict-of-interest review)</li><li>Sponsor HR and governance staff</li></ul>",
      "start_date": "2026-10-29",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "62c6aab9-e937-48e8-ae11-069bb046c62e FS",
      "parent": "3e6a9273-99e2-4137-bd1c-01b3af88af61"
    },
    {
      "id": "95bb3478-9b74-42bf-ba57-8741264990ad",
      "text": "Draft and finalize committee charter and bylaws",
      "custom_tooltip": "<b>Draft and finalize committee charter and bylaws</b><br>Prepare a written charter specifying committee composition, roles (chair, secretary, voting members vs. observers), meeting cadence (monthly proposed), decision-making authority, supermajority override mechanism (two-thirds veto override proposed), dissent publication protocol, and kill-threshold enforcement. Lock charter language through one revision round with sponsor, co-investors and external directors by Month 1 (2026-11-17). Obtain executed signatures from all parties.<br><b>Resources needed:</b><br><ul><li>External governance counsel</li><li>Sponsor legal and finance leads</li><li>Committee chair (external or neutral)</li><li>Co-investor legal representatives</li></ul>",
      "start_date": "2026-11-10",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "05dde10d-2af5-4601-b13d-04b187e09c6d FS",
      "parent": "3e6a9273-99e2-4137-bd1c-01b3af88af61"
    },
    {
      "id": "f8d3ba82-d72a-4662-9cc8-c29ccb91ca63",
      "text": "Establish monthly pass/fail reporting and dissent protocol",
      "custom_tooltip": "<b>Establish monthly pass/fail reporting and dissent protocol</b><br>Design a standardized monthly pass/fail reporting template covering all six kill-test gates (grid, land, tenants, thermal, ANSSI, social license). Establish publication protocol for dissent, alternate views and minority opinions to lenders and co-investors within 5 days of each monthly report. Confirm reporting frequency (monthly) and dissent escalation thresholds (published dissent if any committee member objects to a recommendation). Document protocol in charter and governance handbook.<br><b>Resources needed:</b><br><ul><li>Committee chair and secretary</li><li>Project reporting and analytics staff</li><li>External legal counsel (disclosure and confidentiality)</li><li>Sponsor governance officer</li></ul>",
      "start_date": "2026-11-22",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "95bb3478-9b74-42bf-ba57-8741264990ad FS",
      "parent": "3e6a9273-99e2-4137-bd1c-01b3af88af61"
    },
    {
      "id": "e84a3380-1b8f-49de-bed1-17f68b507f91",
      "text": "Hold charter-signing ceremony and publish summary",
      "custom_tooltip": "<b>Hold charter-signing ceremony and publish summary</b><br>Conduct a formal charter-signing meeting at Month 1 (2026-11-17) with all committee members, sponsor, lenders and co-investors. Obtain executed original signatures on charter and governance bylaws. Publish a summary of committee composition, kill thresholds and reporting cadence to lenders and co-investors within 5 days of signature. Schedule first monthly committee meeting for Month 1.5 (2026-12-02) to align on project briefing and Month 2 (2026-12-17) threshold-lock timeline.<br><b>Resources needed:</b><br><ul><li>Committee chair</li><li>All committee members (external directors, sponsor, lender/co-investor observers)</li><li>Sponsor legal and executive staff</li><li>Communications and governance support</li></ul>",
      "start_date": "2026-12-04",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "3e6a9273-99e2-4137-bd1c-01b3af88af61 FF, f8d3ba82-d72a-4662-9cc8-c29ccb91ca63 FS",
      "parent": "3e6a9273-99e2-4137-bd1c-01b3af88af61"
    },
    {
      "id": "0b31d17b-365e-4069-9fd0-6e3779813d21",
      "text": "Lock numeric kill thresholds in writing (grid \u2265500 MW, land \u226570%, tenants \u226530%, financing \u2265EUR 3B, ANSSI no-blocking, social license \u22652 municipalities)",
      "custom_tooltip": "<b>Lock numeric kill thresholds in writing (grid \u2265500 MW, land \u226570%, tenants \u226530%, financing \u2265EUR 3B, ANSSI no-blocking, social license \u22652 municipalities)</b>",
      "progress": 0,
      "open": true,
      "meta": "3e6a9273-99e2-4137-bd1c-01b3af88af61 FS",
      "parent": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "type": "project"
    },
    {
      "id": "718546a7-df87-41a0-b5b9-ce5a3c4a243b",
      "text": "Publish threshold-proposal whitepaper with rationale",
      "custom_tooltip": "<b>Publish threshold-proposal whitepaper with rationale</b><br>Draft and circulate a whitepaper documenting the numeric kill thresholds across all six gate domains (grid, land, tenants, financing, security, social license) with clear rationale and interdependencies. Identify primary kill tests (grid capacity \u22651 GW as highest priority) and secondary thresholds. Specify kill vs. pass criteria, conditional-pass scope, and fallback authority (downsize, split, delay, cancel). Target completion by Month 0.5 (2026-11-01) for circulation to investment committee, lenders and co-investors.<br><b>Resources needed:</b><br><ul><li>Investment Committee Chair</li><li>Financial modeler</li><li>Grid strategist</li><li>Land and environmental counsel</li><li>Tenant and financing lead</li><li>National security advisor</li></ul>",
      "start_date": "2026-12-16",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "0b31d17b-365e-4069-9fd0-6e3779813d21 SS",
      "parent": "0b31d17b-365e-4069-9fd0-6e3779813d21"
    },
    {
      "id": "930322a2-9443-4a45-84ee-85342bcb6056",
      "text": "Conduct three threshold-negotiation workshops by domain",
      "custom_tooltip": "<b>Conduct three threshold-negotiation workshops by domain</b><br>Facilitate structured multi-stakeholder workshops across three sessions: (1) Grid and Land thresholds (Month 1 = 2026-11-17): RTE hosting \u2265500 MW, parcel optionability \u226570%, and topology decision rule; (2) Tenants and Financing (Month 1.5 = 2026-12-02): anchor-tenant binding \u226530%, debt commitment \u2265EUR 3B, DSCR floor 1.30x; (3) Security and Social License (Month 2 = 2026-12-17): ANSSI no blocking, municipal support \u22652 of 3, fiber diversity \u22652 audited routes. Document all stakeholder input, dissenting views, and resolution by consensus or escalation.<br><b>Resources needed:</b><br><ul><li>Independent facilitator (third party)</li><li>RTE and grid representatives</li><li>Land and local-government liaisons</li><li>Tenant and lender steering committee</li><li>ANSSI/DGSI security liaison</li><li>Municipal representatives</li><li>Investment committee members</li></ul>",
      "start_date": "2027-01-04",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "718546a7-df87-41a0-b5b9-ce5a3c4a243b FS",
      "parent": "0b31d17b-365e-4069-9fd0-6e3779813d21"
    },
    {
      "id": "49732e35-e9fc-41ba-a593-f6845e81976d",
      "text": "Reconcile numeric thresholds with Phase 0 tranche drawdown gates",
      "custom_tooltip": "<b>Reconcile numeric thresholds with Phase 0 tranche drawdown gates</b><br>Align the kill thresholds with the four Phase 0 milestone tranches (EUR 150M/250M/200M/150M at Months 0\u20132 = 2026-10-17 to 2026-12-17, 3\u20136, 7\u20139, 10\u201312) and establish conditional drawdown criteria. Document which thresholds must be met before each tranche release and which allow conditional pass with documented mitigation. Confirm that no tranche drawdown exceeds its planned allocation if a mid-stage gate fails (e.g., RTE letter delayed, blocking ecology concerns). Establish a tranche-hold protocol and escalation path to sponsor steering committee.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Investment Committee legal counsel</li><li>Co-investor financial representatives</li><li>Lender primary contact</li><li>Risk and governance officer</li></ul>",
      "start_date": "2027-01-23",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "930322a2-9443-4a45-84ee-85342bcb6056 FS",
      "parent": "0b31d17b-365e-4069-9fd0-6e3779813d21"
    },
    {
      "id": "d0736968-ae03-4735-8992-4581f18f94b7",
      "text": "Lock thresholds in executive summary signed by committee, sponsor and lead lenders",
      "custom_tooltip": "<b>Lock thresholds in executive summary signed by committee, sponsor and lead lenders</b><br>Consolidate all negotiated threshold values (grid \u2265500 MW preliminary and targeted 1 GW for single-square, land \u226570% for single-square or \u226580% per split node, tenants \u2265150 MW binding by Month 9 = 2027-07-17, financing \u2265EUR 3B by Month 12 = 2027-10-17, ANSSI non-blocking, social license \u22652 municipalities) into a single executive summary document with kill-gate decision rules and fallback protocols. Obtain formal signatures or written approval from investment-committee chair, sponsor CEO/CFO, and lead lender senior credit officer. Publish summary to all Phase 0 stakeholders within 5 working days of signature by Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>Investment Committee Chair and legal counsel</li><li>Sponsor CEO/CFO</li><li>Lead lender credit committee and legal team</li><li>Corporate counsel (multiple jurisdictions if required)</li><li>Project secretary/document management</li></ul>",
      "start_date": "2027-02-11",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "0b31d17b-365e-4069-9fd0-6e3779813d21 FF, 49732e35-e9fc-41ba-a593-f6845e81976d FS",
      "parent": "0b31d17b-365e-4069-9fd0-6e3779813d21"
    },
    {
      "id": "f1d4c955-c3c5-41e3-8944-c4997f08c250",
      "text": "Commission external red team (EUR 2M\u20135M) and monthly pass/fail reporting mechanism",
      "custom_tooltip": "<b>Commission external red team (EUR 2M\u20135M) and monthly pass/fail reporting mechanism</b>",
      "progress": 0,
      "open": true,
      "meta": "0b31d17b-365e-4069-9fd0-6e3779813d21 FS",
      "parent": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "type": "project"
    },
    {
      "id": "bed21e59-f706-4d2b-ae0b-383830d53b67",
      "text": "Define red team charter and scope",
      "custom_tooltip": "<b>Define red team charter and scope</b><br>Develop a written charter specifying the red team&#x27;s mandate: monthly pass/fail reporting against numeric kill thresholds, independent governance from sponsor and lenders, dissent-publication protocol to external stakeholders, and authority to escalate blocking concerns. Establish scope boundaries (grid, land, tenants, financing, permitting, security, social license), reporting cadence (monthly written opinion plus quarterly dissent disclosure), and budget envelope (EUR 2M\u20135M for Phase 0, proposed lower end if timeline critical).<br><b>Resources needed:</b><br><ul><li>Governance officer</li><li>Investment committee lead</li><li>External counsel (charter documentation)</li><li>Sponsor CFO (budget sign-off)</li></ul>",
      "start_date": "2027-03-02",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "f1d4c955-c3c5-41e3-8944-c4997f08c250 SS",
      "parent": "f1d4c955-c3c5-41e3-8944-c4997f08c250"
    },
    {
      "id": "6227d742-f16f-4ef1-8ede-acc05c75a393",
      "text": "Recruit and vet external red-team lead and members",
      "custom_tooltip": "<b>Recruit and vet external red-team lead and members</b><br>Identify and confirm 2\u20133 external advisers with peer-to-peer credibility to sponsor, lenders and co-investors; backgrounds in infrastructure development, grid/energy, permitting or security preferred. Conduct conflict-of-interest vetting (no material financial interest in project outcome, no competing client engagements). Secure firm availability commitment by Month 0.5 (2026-11-01) for 12-month engagement. Prioritize diversity of sector experience and geographic knowledge (France, EU energy/permitting landscape).<br><b>Resources needed:</b><br><ul><li>Executive search firm or advisor network</li><li>Legal counsel (conflict vetting)</li><li>Investment committee steering group</li><li>HR and engagement management</li></ul>",
      "start_date": "2027-03-20",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "bed21e59-f706-4d2b-ae0b-383830d53b67 FS",
      "parent": "f1d4c955-c3c5-41e3-8944-c4997f08c250"
    },
    {
      "id": "675b3b98-8511-4599-af6a-a8dc889e8a31",
      "text": "Execute red team engagement terms and governance protocol",
      "custom_tooltip": "<b>Execute red team engagement terms and governance protocol</b><br>Lock non-binding commercial framework (monthly retainer, scope of work, deliverables, escalation pathways, indemnification) by Month 1 (2026-11-17). Establish decision-rights: red team publishes independent pass/fail opinions on numeric thresholds monthly; dissent escalation to investment committee and lenders on material concerns (e.g., cost overruns exceeding 10%, timeline slip &gt;3 months, blocking gate evidence). Define confidentiality boundaries (red team opinions are governance-confidential but dissents are published quarterly to lenders and co-investors).<br><b>Resources needed:</b><br><ul><li>Red team members</li><li>Investment committee secretary</li><li>External counsel (terms and conditions)</li><li>CFO (financial administration)</li></ul>",
      "start_date": "2027-04-07",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "6227d742-f16f-4ef1-8ede-acc05c75a393 FS",
      "parent": "f1d4c955-c3c5-41e3-8944-c4997f08c250"
    },
    {
      "id": "e145d4d9-cc77-4692-9f84-c7e30a767adf",
      "text": "Establish monthly pass/fail reporting and gate-review templates",
      "custom_tooltip": "<b>Establish monthly pass/fail reporting and gate-review templates</b><br>Design standardized reporting templates covering: (1) numeric threshold status (grid hosting MW, land optioning %, tenant MW signed, financing commitments, ANSSI/permitting timeline), (2) gate-review evidence checklist (RTE letter, water opinion, municipal letters, debt term sheets), (3) risk alerts (cost trends, timeline slippage, stakeholder dissent), (4) recommendation (pass, conditional pass with conditions, fail/downsize/delay). Create a shared dashboard or portal for real-time tracking; schedule monthly red team meetings at fixed calendar dates (e.g., last Friday of each month).<br><b>Resources needed:</b><br><ul><li>Red team lead</li><li>Investment committee data coordinator</li><li>Governance officer</li><li>Finance analytics support</li></ul>",
      "start_date": "2027-04-25",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "675b3b98-8511-4599-af6a-a8dc889e8a31 FS",
      "parent": "f1d4c955-c3c5-41e3-8944-c4997f08c250"
    },
    {
      "id": "97426297-926f-46ec-9014-58aea3539ccd",
      "text": "Commission red team kickoff and first-month orientation",
      "custom_tooltip": "<b>Commission red team kickoff and first-month orientation</b><br>Host red-team kickoff meeting (Month 0.5 = 2026-11-01 target) with charter review, project-strategy briefing, stakeholder introductions (sponsor CEO, lead lenders, co-investor CFO), and Q&amp;A on baseline assumptions and kill thresholds. Provide background documents: project-goal statement, SMART criteria, risk assessment, feasibility data, baseline capex and schedule models. Assign sponsor point-of-contact for weekly coordination and data provision. Confirm first pass/fail report delivery target: Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Red team members</li><li>Sponsor CEO and core team leads</li><li>Lender steering-committee representative</li><li>Investment committee chair</li><li>Project management office</li></ul>",
      "start_date": "2027-05-13",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "f1d4c955-c3c5-41e3-8944-c4997f08c250 FF, e145d4d9-cc77-4692-9f84-c7e30a767adf FS",
      "parent": "f1d4c955-c3c5-41e3-8944-c4997f08c250"
    },
    {
      "id": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8",
      "text": "Establish four milestone-tranched drawdown schedule (EUR 150M / 250M / 200M / 150M) with conditional-pass and early-exit protocol",
      "custom_tooltip": "<b>Establish four milestone-tranched drawdown schedule (EUR 150M / 250M / 200M / 150M) with conditional-pass and early-exit protocol</b>",
      "progress": 0,
      "open": true,
      "meta": "f1d4c955-c3c5-41e3-8944-c4997f08c250 FS",
      "parent": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "type": "project"
    },
    {
      "id": "3a19d2df-8b38-4884-bd6c-30364992527e",
      "text": "Establish independent investment committee with supermajority override authority",
      "custom_tooltip": "<b>Establish independent investment committee with supermajority override authority</b><br>Charter a committee of at least 2 external directors plus sponsor and lender observers. Lock committee composition, voting rules (supermajority override threshold, proposed two-thirds), dissent-publication protocol and legal liability framework. Obtain written commitment from sponsor and all co-investors on external-director selection criteria and override authority. Publish charter summary to all stakeholders within 5 days of signature. Committee is responsible for monthly pass/fail reviews and gate decisions at Months 4, 6, 9 and 12 (2027-02-17, 2027-04-17, 2027-07-17, 2027-10-17).<br><b>Resources needed:</b><br><ul><li>Sponsor CEO and governance lead</li><li>External-director candidates (2\u20133 identified, vetted for conflict of interest)</li><li>Lender and co-investor legal counsel</li><li>Governance officer (project administration)</li></ul>",
      "start_date": "2027-05-31",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8 SS",
      "parent": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8"
    },
    {
      "id": "a482c31a-04d4-4746-b8d7-16df59200ea0",
      "text": "Lock numeric kill thresholds in writing (grid \u2265500 MW, land \u226570%, tenants \u226530%, financing \u2265EUR 3B, ANSSI no-blocking, social license \u22652 municipalities)",
      "custom_tooltip": "<b>Lock numeric kill thresholds in writing (grid \u2265500 MW, land \u226570%, tenants \u226530%, financing \u2265EUR 3B, ANSSI no-blocking, social license \u22652 municipalities)</b><br>Develop threshold-proposal whitepaper by Month 0.5 (2026-11-01) with rationale for each kill test: RTE hosting \u2265500 MW primary; land assembly \u226570% secondary; anchor tenants \u226530% of Phase 1 tertiary; debt \u2265EUR 3B; ANSSI no fundamental blocking concerns; 2+ of 3 municipalities supporting. Host three structured negotiation workshops (Month 1 = 2026-11-17 for grid/land, Month 1.5 = 2026-12-02 for tenants/financing, Month 2 = 2026-12-17 for security/social license). Lock thresholds in executive summary signed by committee, sponsor and lead lenders by Month 2 (2026-12-17). Distribute to all stakeholders with implementation roadmap.<br><b>Resources needed:</b><br><ul><li>Investment committee chair</li><li>Grid, land, tenant, financing and security subject-matter experts</li><li>Lender representatives (lead arranger, co-leads)</li><li>Co-investor steering committee</li></ul>",
      "start_date": "2027-06-09",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "3a19d2df-8b38-4884-bd6c-30364992527e FS",
      "parent": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8"
    },
    {
      "id": "fe2707bb-2693-492c-96e0-c909b3af1156",
      "text": "Commission external red team (EUR 2M\u20135M) and establish monthly pass/fail reporting mechanism",
      "custom_tooltip": "<b>Commission external red team (EUR 2M\u20135M) and establish monthly pass/fail reporting mechanism</b><br>Issue RFP and shortlist candidates by Month 0.5 (2026-11-01). Select an independent advisory firm with no developer financial interest and establish a fixed monthly retainer with a cap at the lower end (EUR 2M) if timeline is critical. Define reporting templates and monthly cadence expectations at Month 1 (2026-11-17) kick-off meeting. Red team delivers monthly pass/fail opinions on all six critical gateways (grid, land, tenants, thermal/water, security, community). Designate single sponsor point-of-contact to reduce approval bottlenecks. Publish red-team dissents to lenders and investment committee quarterly or on demand.<br><b>Resources needed:</b><br><ul><li>Independent advisory firm with data-center and infrastructure project experience</li><li>Red team lead (external, no sponsor conflicts)</li><li>Project liaison officer (sponsor-side)</li><li>Lender observer (monthly steering calls)</li></ul>",
      "start_date": "2027-06-18",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "a482c31a-04d4-4746-b8d7-16df59200ea0 FS",
      "parent": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8"
    },
    {
      "id": "12ff5a98-1a93-48d3-a6db-990edfba855c",
      "text": "Establish four milestone-tranched drawdown schedule (EUR 150M / 250M / 200M / 150M) with conditional-pass and early-exit protocol",
      "custom_tooltip": "<b>Establish four milestone-tranched drawdown schedule (EUR 150M / 250M / 200M / 150M) with conditional-pass and early-exit protocol</b><br>Develop strawman tranche schedule and conditional-pass framework by Month 0.5 (2026-11-01) with decision matrix linking gate outcomes to tranche release. Anchor the four tranches (EUR 150M for Months 0\u20132 = 2026-10-17 to 2026-12-17, EUR 250M for Months 3\u20136 = 2027-01-17 to 2027-04-17, EUR 200M for Months 7\u20139 = 2027-05-17 to 2027-07-17, EUR 150M for Months 10\u201312 = 2027-08-17 to 2027-10-17) and Month 12 (2027-10-17) gate date as non-negotiable project parameters. Use a single lead-arranger bank to shepherd consensus and reduce negotiation loops. Document conditional-pass criteria: topology decision at Month 4 (2027-02-17) triggers Tranche 3 conditional release if at least 50% gate requirements are met; early exit (cancel, downsize, split, delay) is executable at Months 4, 6 or 9 (2027-02-17, 2027-04-17, 2027-07-17) with defined wind-down costs. Finalize all drawdown legal documentation by Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Sponsor and co-investor finance leads</li><li>Lead-arranger bank (commercial terms counsel)</li><li>Investment committee</li><li>External legal counsel (project finance, escrow mechanics)</li></ul>",
      "start_date": "2027-06-27",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "fe2707bb-2693-492c-96e0-c909b3af1156 FS",
      "parent": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8"
    },
    {
      "id": "d3d3d117-aa6a-49de-9d39-a6bc2fe953c3",
      "text": "Define fallback authority (downsize, split, delay, cancel) and dissent-publication to lenders and co-investors",
      "custom_tooltip": "<b>Define fallback authority (downsize, split, delay, cancel) and dissent-publication to lenders and co-investors</b><br>Draft fallback authority matrix at Month 0 (2026-10-17) linking each kill threshold to a specific action: if RTE &lt;500 MW by Month 6 (2027-04-17), topology is split or capacity downsized by Month 4 (2027-02-17); if tenants &lt;15% signed by Month 9 (2027-07-17), Phase 1 downsizes to 250 MW or pauses; if permits slip &gt;12 months, Phase 1 is delayed by 6\u201312 months; if ANSSI flags blocking concerns, foreign co-investor structure is reassessed or co-investor replaced. Establish published dissent-and-escalation protocol as a non-negotiable governance norm at Month 1 (2026-11-17) charter, with quarterly confirmation from committee and red team. Retain external counsel to draft legal fallback language by Month 1 (2026-11-17) in parallel with other governance tasks. Publish fallback decision authority and timelines to lenders and co-investors by Month 2 (2026-12-17) to enable early alignment.<br><b>Resources needed:</b><br><ul><li>Investment committee chair and external directors</li><li>Red team lead</li><li>Sponsor and co-investor steering committee</li><li>External legal counsel (project governance, fallback triggers)</li><li>Lead-arranger bank</li></ul>",
      "start_date": "2027-07-06",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8 FF, 12ff5a98-1a93-48d3-a6db-990edfba855c FS",
      "parent": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8"
    },
    {
      "id": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d",
      "text": "Define fallback authority (downsize, split, delay, cancel) and dissent-publication to lenders and co-investors",
      "custom_tooltip": "<b>Define fallback authority (downsize, split, delay, cancel) and dissent-publication to lenders and co-investors</b>",
      "progress": 0,
      "open": true,
      "meta": "a2651b3a-7a69-455d-a9f2-d747e8e7b814 FF, 75ae58eb-c0c7-4362-86d9-4d8d511d95b8 FS",
      "parent": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "type": "project"
    },
    {
      "id": "e9c8a25f-4c51-4e6c-91f5-c896496b96a4",
      "text": "Draft fallback-authority decision matrix",
      "custom_tooltip": "<b>Draft fallback-authority decision matrix</b><br>Develop a written matrix linking each kill-threshold outcome to a specific fallback action (downsize, split, delay, cancel) with quantified triggers. Map RTE grid capacity (e.g. &lt;500 MW = downsize or cancel; 500 MW\u20131 GW = conditional single square; &gt;1 GW = all-in), land-optionability (70%+ = single square, &lt;70% = split at Month 4 = 2027-02-17), tenant commitment (&lt;15% signed = pause, 15\u201330% = downsize, 30%+ = proceed), financing availability (debt &lt;EUR 2B = defer, EUR 2B\u20133B = reduced scope, &gt;EUR 3B = full Phase 1), permitting risk (slips &gt;18 months = delay Phase 1 by X), and social license (0\u20131 municipalities = redesign or defer, 2\u20133 = proceed). Document threshold values, authority to invoke each fallback, required approval chain (committee, lenders, co-investors), and timeline to decision publication. Target completion Month 0.5 (2026-11-01).<br><b>Resources needed:</b><br><ul><li>Investment-committee chair and governance counsel</li><li>Grid Connection and Power Infrastructure Strategist</li><li>Land Assembly and Real Estate Strategist</li><li>Anchor-Tenant and Market Development Lead</li><li>Infrastructure Finance Lead</li><li>Environmental and Permitting Counsel</li><li>Community Engagement and Social-License Manager</li></ul>",
      "start_date": "2027-07-15",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d SS",
      "parent": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d"
    },
    {
      "id": "557e5b32-9d6d-4f46-b945-47e34aa8ae82",
      "text": "Establish dissent-escalation protocol",
      "custom_tooltip": "<b>Establish dissent-escalation protocol</b><br>Define a formal mechanism for publishing material dissent (disagreement by committee members, red team, or lenders with the gate decision or fallback choice) to external stakeholders (lender syndicate, co-investor consortium) within 5 business days of the decision. Specify what constitutes &#x27;material dissent&#x27; (quantified disagreement on cost, timeline, kill-threshold interpretation, or risk acceptance), who is authorized to file dissent (any committee member, lead lender, any co-investor holding &gt;5% stakes), the format (dissent summary with rationale, not individual names), and the distribution list (lead arranger, lender steering committee, sponsor steering committee, rating agencies if debt is rated). Establish confidentiality boundaries: dissent memo is confidential to lender and co-investor leadership, not public. Document escalation path if dissent cannot be resolved within 10 business days: trigger an extraordinary committee meeting and formalized dissent report to all lenders and co-investors. Target completion Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Investment-committee chair</li><li>External red team lead</li><li>Lead arranger and co-investor financial advisers</li><li>Governance counsel</li></ul>",
      "start_date": "2027-07-30",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "e9c8a25f-4c51-4e6c-91f5-c896496b96a4 FS",
      "parent": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d"
    },
    {
      "id": "620f361f-f6d2-4a67-b380-161e346ce3d9",
      "text": "Publish decision matrix and dissent protocol",
      "custom_tooltip": "<b>Publish decision matrix and dissent protocol</b><br>Circulate the completed fallback-authority matrix and dissent-escalation protocol to the investment committee, red team, lead lenders (at least 2 lead arrangers), and co-investor steering committee for written acknowledgment and approval by Month 2 (2026-12-17). Obtain a single signed governance charter or resolution from the investment committee confirming: (i) the fallback triggers and actions are binding authority for the sponsor and committee, (ii) dissent-publication protocol is non-negotiable governance norm, (iii) all parties (committee, lenders, co-investors) commit to publishing dissent within the defined timeline if invoked, and (iv) published dissent does not void the decision but documents the record for later accountability and regulatory review. Hold a single stakeholder alignment meeting (Months 1.5\u20132 = 2026-12-01 to 2026-12-17) with representatives from lenders, co-investors and the committee to address any objections to protocol or thresholds before final sign-off. Issue a summary memo (1\u20132 pages) to all Phase 0 core-team members confirming the approved authority and publication rules; use as a reference document in monthly steering meetings.<br><b>Resources needed:</b><br><ul><li>Investment-committee chair and secretary</li><li>Governance counsel</li><li>Lead arrangers and co-investor CFO/treasurers</li><li>Project director or core-team administrator</li></ul>",
      "start_date": "2027-08-14",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "557e5b32-9d6d-4f46-b945-47e34aa8ae82 FS",
      "parent": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d"
    },
    {
      "id": "03df473b-9871-4ff2-91d1-f851a71ead51",
      "text": "Link fallback authority to tranched drawdown gates",
      "custom_tooltip": "<b>Link fallback authority to tranched drawdown gates</b><br>Integrate fallback-authority thresholds into the four-tranche drawdown schedule (EUR 150M / 250M / 200M / 150M at Months 0\u20132 = 2026-10-17 to 2026-12-17, 3\u20136, 7\u20139, 10\u201312 = 2026-10-17 to 2026-12-17, 2027-01-17 to 2027-04-17, 2027-05-17 to 2027-07-17, 2027-08-17 to 2027-10-17). Define explicit tranche-release conditions: Tranche 1 (EUR 150M) is released on committee charter and kill-threshold lock by Month 2 (2026-12-17); Tranche 2 (EUR 250M) is released at Month 6 (2027-04-17) conditional on RTE preliminary letter and water opinion received and parcel optionability at &gt;50% (softening to 70% at Month 4 = 2027-02-17 topology decision); Tranche 3 (EUR 200M) is released at Month 9 (2027-07-17) conditional on DREAL opinion, anchor-tenant LOIs, and fiber audit in hand, and no material dissent from lenders on Phase 1 feasibility; Tranche 4 (EUR 150M) is released at Month 12 (2027-10-17) conditional on Phase 0 gate pass (all six gates met or conditional pass with documented mitigation). If a tranche is withheld due to unmet conditions, document the reason and fallback action (defer spending, downsize scope, or delay Phase 1) in writing within 5 business days; treat tranche-hold decision as material dissent trigger if &gt;1 lender or co-investor objects in writing.<br><b>Resources needed:</b><br><ul><li>Investment-committee chair</li><li>Infrastructure Finance Lead and treasurer</li><li>Governance counsel</li><li>Lead arranger</li></ul>",
      "start_date": "2027-08-29",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "620f361f-f6d2-4a67-b380-161e346ce3d9 FS",
      "parent": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d"
    },
    {
      "id": "2dd3939a-6750-4918-8ffd-1aee17737d36",
      "text": "Document cost-overrun authority and budget-breach escalation",
      "custom_tooltip": "<b>Document cost-overrun authority and budget-breach escalation</b><br>Define the approval authority and escalation path when cost estimates for stacked contingent add-ons (grid reinforcement, split-campus premium, remediation, fiber infrastructure, ecological compensation, security investment) approach or exceed the EUR 10B Phase 1 ceiling on a 500 MW base case (estimate EUR 5.0B + stacked add-ons EUR 1.55B\u20134.2B). Specify that: (i) monthly reconciliation of all cost lines occurs starting Month 9 (2027-07-17), with summary to committee and lenders by Month 10 (2027-08-17); (ii) any single add-on estimated cost exceeding its approved reserve triggers a &#x27;cost-overrun alert&#x27; memo to the investment committee and co-investor steering committee within 3 business days; (iii) if cumulative stacked add-ons exceed EUR 4.5B (leaving only EUR 0.5B headroom to the EUR 10B ceiling for contingency and Phase 1 escalation), an extraordinary committee meeting is convened within 10 days to approve either (a) Phase 1 downsize to 250\u2013300 MW, (b) cost-reduction actions (reduce fiber redundancy, ecological compensation, or security scope), (c) Phase 1 delay pending funding confirmation, or (d) cancellation; (iv) any decision to breach the EUR 10B ceiling requires supermajority committee approval and written consent from lenders and co-investors holding &gt;50% of Phase 0 funding; (v) all cost-overrun decisions and dissent (if any) are documented and published to all Phase 0 stakeholders within 5 business days. Establish a &#x27;cost-control reserve&#x27; (EUR 200M\u2013300M) outside the four tranches, controlled by the investment committee and released only for documented add-on cost escalations or Phase 1 scope creep.<br><b>Resources needed:</b><br><ul><li>Investment-committee chair</li><li>Infrastructure Finance Lead</li><li>Red team cost analyst</li><li>Lead arranger</li><li>Co-investor CFO/treasurer</li></ul>",
      "start_date": "2027-09-13",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d FF, 03df473b-9871-4ff2-91d1-f851a71ead51 FS",
      "parent": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d"
    },
    {
      "id": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "text": "Grid Hosting Capacity and RTE Connection Pathway",
      "custom_tooltip": "<b>Grid Hosting Capacity and RTE Connection Pathway</b>",
      "progress": 0,
      "open": true,
      "meta": "a2651b3a-7a69-455d-a9f2-d747e8e7b814 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28",
      "text": "File RTE pre-engineering request for 500 MW, 1 GW, and 2 GW tranches at candidate substations (Cambrai, Dunkirk, Valenciennes, Saint-Omer)",
      "custom_tooltip": "<b>File RTE pre-engineering request for 500 MW, 1 GW, and 2 GW tranches at candidate substations (Cambrai, Dunkirk, Valenciennes, Saint-Omer)</b>",
      "progress": 0,
      "open": true,
      "meta": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9 SS",
      "parent": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "project"
    },
    {
      "id": "a5823738-740b-48a6-ad23-9299219ed06e",
      "text": "Prepare pre-engineering request package",
      "custom_tooltip": "<b>Prepare pre-engineering request package</b><br>Develop a complete technical specification package for RTE submission, including site plans for Cambrai, Dunkirk, Valenciennes and Saint-Omer substations; power-demand profiles (500 MW, 1 GW, 2 GW tranches at each location); network-connection topology options (single-square vs. split-campus scenarios); environmental and land-use context; and project timeline milestones. Use RTE&#x27;s published pre-engineering templates and submission standards. Deliverable: signed-off technical package ready for RTE intake by end of Month 0 (2026-10-17).<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>RTE relationship manager or commercial liaison</li><li>Site engineering and feasibility consultant</li><li>GIS specialist for substation-proximity mapping</li><li>Project coordination and documentation management</li></ul>",
      "start_date": "2027-09-28",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28 SS",
      "parent": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28"
    },
    {
      "id": "04b3e262-2a61-4f12-8e88-f5e46af14d18",
      "text": "Engage RTE customer-service intake and pre-qualify scope",
      "custom_tooltip": "<b>Engage RTE customer-service intake and pre-qualify scope</b><br>One month before formal filing, conduct structured meetings with RTE&#x27;s customer-service office and regional grid-management teams to pre-qualify the scope (three tranches at four candidate locations = 12 request lines), clarify documentation standards, confirm intake procedures and expected review timelines, and identify any missing data that would trigger re-submission delays. Confirm RTE&#x27;s target 90\u2013120 day review cycle for preliminary feasibility opinion. Deliverable: written confirmation from RTE of scope receipt, data completeness check and preliminary timeline expectation by end of Month 0.5 (2026-11-01).<br><b>Resources needed:</b><br><ul><li>RTE customer-service relationship lead</li><li>Grid Connection and Power Infrastructure Strategist</li><li>Administrative project coordinator</li><li>Regional office liaisons (Nord, Pas-de-Calais prefectures)</li></ul>",
      "start_date": "2027-10-10",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "a5823738-740b-48a6-ad23-9299219ed06e FS",
      "parent": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28"
    },
    {
      "id": "00fa5887-dc34-44d5-beac-124fea1dccd8",
      "text": "File formal pre-engineering request with RTE",
      "custom_tooltip": "<b>File formal pre-engineering request with RTE</b><br>Submit the complete pre-engineering request package to RTE&#x27;s designated intake point, covering all 12 request lines (500 MW, 1 GW and 2 GW at Cambrai, Dunkirk, Valenciennes, Saint-Omer). Include secondary documentation: site survey summaries, land-option status, transmission-reinforcement assumptions, load-profile methodology, environmental baseline and any existing grid-study data. Establish a single named project contact for RTE communications to maintain consistent narrative and facilitate questions. Deliverable: formal RTE submission receipt and assigned case number(s) by end of Month 0.5 (2026-11-01); RTE acknowledges scope by mid-Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>RTE account executive</li><li>Legal and contracts support for submission format</li><li>Document reproduction and delivery logistics</li></ul>",
      "start_date": "2027-10-22",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "04b3e262-2a61-4f12-8e88-f5e46af14d18 FS",
      "parent": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28"
    },
    {
      "id": "b8dc241e-dcc9-49e7-8b6a-51dc9332c45e",
      "text": "Establish weekly RTE tracking and escalation process",
      "custom_tooltip": "<b>Establish weekly RTE tracking and escalation process</b><br>From Month 0.5 (2026-11-01) onward, conduct weekly checkpoint calls with RTE&#x27;s assigned project engineer to track modelling progress, identify data blockers or scope clarifications, and maintain visibility on the queue status relative to competing priority projects. Designate a single project-office resource to document RTE feedback in a weekly status log. Establish escalation authority to RTE regional management if the review timeline slips beyond Month 5 (2027-03-17) or if RTE requests major scope revisions. Deliverable: published weekly status summaries (to sponsor, lenders and red team) and escalation log if delays exceed 2-week buffers.<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist (weekly meeting lead)</li><li>Project data manager (RTE coordination and version control)</li><li>RTE project engineer (assigned contact)</li><li>Senior sponsor leadership (escalation authority)</li></ul>",
      "start_date": "2027-11-03",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "00fa5887-dc34-44d5-beac-124fea1dccd8 FS",
      "parent": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28"
    },
    {
      "id": "c72f1203-fd96-4c6a-adc8-0f1bbd60b479",
      "text": "Prepare contingency list and alternative-substation scenarios",
      "custom_tooltip": "<b>Prepare contingency list and alternative-substation scenarios</b><br>In parallel with the formal RTE request, identify 2\u20133 alternative substations per zone in case RTE signals that the primary candidates cannot accommodate the requested tranches within acceptable timeline or reinforcement-cost bounds. Develop pre-scoped alternative scenarios (e.g., Cambrai vs. nearby Escaudain or regional network entry points) so that if RTE rejects or defers a primary tranche, negotiations can pivot to an alternative without restarting the pre-engineering request. Deliverable: documented alternative-scenario analysis and pre-feasibility routing diagrams by Month 1 (2026-11-17) available for RTE negotiation if needed.<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>Transmission-network consultant with RTE model familiarity</li><li>Site engineering and substation-proximity specialist</li></ul>",
      "start_date": "2027-11-15",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28 FF, b8dc241e-dcc9-49e7-8b6a-51dc9332c45e FS",
      "parent": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28"
    },
    {
      "id": "7fdb27e7-2ad0-4f2e-895d-641370583bea",
      "text": "Commission independent third-party grid-hosting-capacity audit (EUR 1M\u20132M) using RTE-compatible modeling (PSSE, DIgSILENT) to validate network constraints and reinforcement cost",
      "custom_tooltip": "<b>Commission independent third-party grid-hosting-capacity audit (EUR 1M\u20132M) using RTE-compatible modeling (PSSE, DIgSILENT) to validate network constraints and reinforcement cost</b>",
      "progress": 0,
      "open": true,
      "meta": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28 FS",
      "parent": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "project"
    },
    {
      "id": "29850d6a-8fb4-45bb-a75b-8b3f5249d070",
      "text": "Procure grid-modeling consultant and secure RTE model-data access",
      "custom_tooltip": "<b>Procure grid-modeling consultant and secure RTE model-data access</b><br>Engage a third-party grid-modeling firm (specialized in French transmission, experienced with PSSE and DIgSILENT software) by Month 0 (2026-10-17); execute consulting contract with fixed deliverables and milestone schedule. Pre-negotiate RTE model-data sharing and software-licensing agreements in parallel (Months 0\u20131 = 2026-10-17 to 2026-11-17) to eliminate data-access delays. Confirm consultant resource availability and mobilization by Month 0.5 (2026-11-01) to start modeling work by Month 1 (2026-11-17). Allocate budget EUR 1M\u20132M with contingency (EUR 200K\u2013400K) for scope expansion or data-access delays.<br><b>Resources needed:</b><br><ul><li>Third-party grid-modeling consultant (France or EU, PSSE/DIgSILENT expertise)</li><li>RTE relationship manager and data-governance liaison</li><li>PSSE and DIgSILENT software licenses (or consultant in-house access)</li><li>Project data manager (campus company) to coordinate RTE and vendor communications</li></ul>",
      "start_date": "2027-11-27",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "7fdb27e7-2ad0-4f2e-895d-641370583bea SS",
      "parent": "7fdb27e7-2ad0-4f2e-895d-641370583bea"
    },
    {
      "id": "1889fff8-8a8b-4f6d-ae03-e974f94deee1",
      "text": "Build and validate three topology scenario models (1 GW single, 2\u00d7500 MW, 3\u00d7250 MW)",
      "custom_tooltip": "<b>Build and validate three topology scenario models (1 GW single, 2\u00d7500 MW, 3\u00d7250 MW)</b><br>Commission PSSE or DIgSILENT network models for three topology scenarios: (i) single-square Cambrai 1 GW at one substation, (ii) split 2-node Cambrai 500 MW + Dunkirk 250 MW at two substations, (iii) split 3-node Cambrai 250 MW + Dunkirk 250 MW + Valenciennes 250 MW at three substations. Input data: candidate substation locations and baseline circuit capacities (from RTE published data or direct request), 500 MW load profile at 85% utilization (425 MW average), peak thermal constraints (summer, 40 MW variance), and fault-level assessments. Model thermal limits, voltage stability and contingency performance (N-1 and N-2 scenarios, single-circuit and substation loss). Validate assumptions against RTE&#x27;s internal standards monthly (Months 1\u20136 = 2026-11-17 to 2027-04-17). Deliver initial thermal-limit and reinforcement-cost estimates by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>PSSE or DIgSILENT simulation software and licensed modeling environment</li><li>Grid consultant modeling team (2\u20133 engineers)</li><li>RTE network-model data (topology, line ratings, transformer ratings, fault levels)</li><li>Peak load and weather profile data for Hauts-de-France (20-year historical or representative)</li><li>Monthly steering-committee meetings (campus project team, RTE liaison, lenders if engaged)</li></ul>",
      "start_date": "2028-01-02",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "29850d6a-8fb4-45bb-a75b-8b3f5249d070 FS",
      "parent": "7fdb27e7-2ad0-4f2e-895d-641370583bea"
    },
    {
      "id": "6efec3fb-b497-461e-8679-f610972c3acb",
      "text": "Estimate transmission reinforcement scope and cost per topology (EUR 0\u20132.0B developer co-funding)",
      "custom_tooltip": "<b>Estimate transmission reinforcement scope and cost per topology (EUR 0\u20132.0B developer co-funding)</b><br>Based on thermal-constraint findings from the models, identify required transmission reinforcements (line upgrades, transformer uprates, substation extensions, reactive-power compensation) per topology. Cost each reinforcement using published French transmission-upgrade benchmarks (EUR 50M\u2013100M per 100 kV line upgrade, EUR 10M\u201330M per transformer substation, estimate); document assumptions and cost-allocation logic (e.g., developer vs. RTE cost-share). Model three scenarios: (i) no reinforcement (if grid capacity sufficient at baseline), (ii) modest reinforcement (EUR 200M\u2013500M, typical for 500 MW single-node addition), (iii) major reinforcement (EUR 500M\u20131.5B, typical for multi-GW or split topology). Deliver preliminary cost-range estimates by Month 6 (2027-04-17) and firm costs by Month 10 (2027-08-17) pending RTE pre-engineering response. Flag any cost outliers or high-risk assumptions.<br><b>Resources needed:</b><br><ul><li>Transmission-planning expertise (consultant or in-house engineer with French transmission standards)</li><li>Published or RTE-provided upgrade-cost benchmarks and construction-cost indices</li><li>RTE consultation on cost allocation (developer-funded vs. public network) and timeline</li><li>Monthly cost-reconciliation working group (grid consultant, infrastructure finance, red team)</li></ul>",
      "start_date": "2028-02-07",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "1889fff8-8a8b-4f6d-ae03-e974f94deee1 FS",
      "parent": "7fdb27e7-2ad0-4f2e-895d-641370583bea"
    },
    {
      "id": "625f2427-29dc-47e0-b930-284347865dd6",
      "text": "Validate thermal and load constraints; deliver independent audit findings anonymized to investment committee",
      "custom_tooltip": "<b>Validate thermal and load constraints; deliver independent audit findings anonymized to investment committee</b><br>Conduct an independent validation of RTE&#x27;s hosting-capacity assumptions and the consultant&#x27;s modeling results. Document all network-constraint findings (thermal limits, voltage stability, contingency performance) in a technical audit report; anonymize any proprietary RTE data and present conclusions without revealing sensitive network topology. Deliver findings to the independent investment committee and external red team (not RTE or other external parties without sponsor approval) by Month 9 (2027-07-17). Audit report should include: (i) summary of modeling assumptions and any deviations from RTE guidance, (ii) hosting-capacity conclusion per topology (e.g., &#x27;at least 500 MW is feasible at Cambrai substation within 36 months of formal request&#x27;), (iii) reinforcement scope and cost-range credibility assessment, (iv) key risks and contingencies. Maintain consultant independence: all findings and opinions are the consultant&#x27;s professional judgment, not RTE or sponsor positions.<br><b>Resources needed:</b><br><ul><li>Independent grid consultant (third-party, no developer financial interest beyond fixed fee)</li><li>Technical-audit quality-assurance review (optional: peer engineer from another firm)</li><li>Investment committee secretariat to manage report distribution and confidentiality</li><li>Lender and co-investor review cycles (Months 8\u201310 = 2027-06-17 to 2027-08-17 if lenders are engaged)</li></ul>",
      "start_date": "2028-03-14",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "6efec3fb-b497-461e-8679-f610972c3acb FS",
      "parent": "7fdb27e7-2ad0-4f2e-895d-641370583bea"
    },
    {
      "id": "ba3d0167-33ef-409d-8c32-bf454fbe54cc",
      "text": "Coordinate monthly RTE liaison and escalate timeline risks; confirm hosting-capacity letter availability for Month 6 (2027-04-17) target",
      "custom_tooltip": "<b>Coordinate monthly RTE liaison and escalate timeline risks; confirm hosting-capacity letter availability for Month 6 (2027-04-17) target</b><br>Establish a formal steering-committee structure (monthly Months 1\u20136 = 2026-11-17 to 2027-04-17) with grid consultant, campus-company data manager, and named RTE contact. Set clear agenda: progress on grid modeling, data-access blockers, preliminary findings, and RTE preliminary-letter timeline. Hold escalation path if RTE&#x27;s internal workload or competing priorities delay response beyond the Month 6 (2027-04-17) target; assign a designated campus-company executive to interface with RTE management if technical pace stalls. Prepare contingency: if RTE preliminary letter is not in hand by Month 6 (2027-04-17), request an interim written statement confirming hosting-capacity feasibility (even if non-binding) to inform the Month 4 (2027-02-17) topology decision, or delay topology lock to Month 6.5 (2027-05-02) with investment-committee approval.<br><b>Resources needed:</b><br><ul><li>Dedicated campus-company project coordinator (grid-liaison officer)</li><li>RTE primary contact (assigned engineer or account manager)</li><li>Monthly steering-committee chair (independent facilitator or campus-company director)</li><li>Escalation authority to RTE regional management and senior leadership if needed</li></ul>",
      "start_date": "2028-04-19",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "7fdb27e7-2ad0-4f2e-895d-641370583bea FF, 625f2427-29dc-47e0-b930-284347865dd6 FS",
      "parent": "7fdb27e7-2ad0-4f2e-895d-641370583bea"
    },
    {
      "id": "7b9fa89b-0216-4317-9606-5ec975ae70bb",
      "text": "Model three topology scenarios (single-square 1 GW, split 2-node 500 MW + 250 MW, split 3-node 250 MW each) with thermal and load-profile constraints",
      "custom_tooltip": "<b>Model three topology scenarios (single-square 1 GW, split 2-node 500 MW + 250 MW, split 3-node 250 MW each) with thermal and load-profile constraints</b>",
      "progress": 0,
      "open": true,
      "meta": "7fdb27e7-2ad0-4f2e-895d-641370583bea FS",
      "parent": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "project"
    },
    {
      "id": "a1f2e10e-fd6d-4760-ba67-091449ea0c2c",
      "text": "Prepare PSSE/DIgSILENT topology models and assumptions",
      "custom_tooltip": "<b>Prepare PSSE/DIgSILENT topology models and assumptions</b><br>Establish three topology baseline models in RTE-compatible software (PSSE or DIgSILENT PowerFactory) for each scenario: single-square Cambrai 1 GW, split 2-node (Cambrai 500 MW + Dunkirk 250 MW), split 3-node (three 250 MW sites). Lock network assumptions (substation connections, feeder capacity, voltage levels), power-flow parameters (25%, 50%, 75%, 100% load ramps), and fault-level constraints per candidate substation by Month 2.5 (2027-01-01). Publish model documentation and sensitivity assumptions to grid-audit contractor and RTE liaison for alignment sign-off by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>Independent grid-audit contractor (PSSE/DIgSILENT specialist)</li><li>RTE network-data liaison</li><li>PSSE or DIgSILENT software licenses and technical support</li></ul>",
      "start_date": "2028-05-25",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "7b9fa89b-0216-4317-9606-5ec975ae70bb SS",
      "parent": "7b9fa89b-0216-4317-9606-5ec975ae70bb"
    },
    {
      "id": "1125f4a5-b43e-48c4-b0c7-d8f4afa3f806",
      "text": "Load thermal and meteorological data; model summer peak scenarios",
      "custom_tooltip": "<b>Load thermal and meteorological data; model summer peak scenarios</b><br>Procure 20-year historical hourly weather data for Hauts-de-France (M\u00e9t\u00e9o-France stations near Cambrai, Dunkirk, Valenciennes, Saint-Omer) covering temperature, humidity, wind speed and solar radiation. Integrate into TRNSYS, EnergyPlus or equivalent thermal-simulation tool alongside PSSE load profiles for 500 MW (85% average = 425 MW) with 40 MW summer-peak variance. Model three ambient-temperature scenarios (25\u00b0C typical, 35\u00b0C design day, 40\u00b0C stress day) and six data-center load profiles (100%, 75%, 50% utilization with part-load cooler efficiency). Target Month 2.5 (2027-01-01) data lock and Month 3 (2027-01-17) thermal-model integration.<br><b>Resources needed:</b><br><ul><li>Thermal engineering consultant</li><li>M\u00e9t\u00e9o-France weather-data subscription</li><li>TRNSYS or EnergyPlus software licenses</li><li>Dry-cooler vendor performance curves (Thermax, Hydac, Modine)</li><li>Grid-load profile modeling resource</li></ul>",
      "start_date": "2028-06-12",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "a1f2e10e-fd6d-4760-ba67-091449ea0c2c FS",
      "parent": "7b9fa89b-0216-4317-9606-5ec975ae70bb"
    },
    {
      "id": "c20cca70-9374-4eb4-9113-bdfa472802b0",
      "text": "Run power-flow and thermal-constraint analysis for three topologies",
      "custom_tooltip": "<b>Run power-flow and thermal-constraint analysis for three topologies</b><br>Execute steady-state power-flow analysis in PSSE/DIgSILENT for each of three topology scenarios at 100%, 75%, 50% and 25% utilization, checking substation voltage compliance (\u00b110%), thermal limits on feeders and transformers, and reactive-power demand. Model transient fault-clearing scenarios (three-phase fault, single-line-to-ground) to confirm protective-relay coordination and post-fault voltage recovery. Run thermal simulations (TRNSYS/EnergyPlus) for July\u2013August peak hours using site-specific weather and calculate hourly PUE at 35\u00b0C ambient, 30\u201335\u00b0C inlet water. Document reinforcement triggers (substations exceeding 80% thermal capacity, voltage drops &gt;5%, reactive-power deficit &gt;50 MVAR) and estimated co-funding cost per reinforcement (EUR 50M\u2013100M per 100 kV line, benchmark). Complete analysis by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Grid-audit contractor (power-flow analysis lead)</li><li>Thermal engineer (cooler-design lead)</li><li>PSSE/DIgSILENT model technician</li><li>Substation and feeder-equipment specialists (for reinforcement cost estimation)</li></ul>",
      "start_date": "2028-06-30",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "1125f4a5-b43e-48c4-b0c7-d8f4afa3f806 FS",
      "parent": "7b9fa89b-0216-4317-9606-5ec975ae70bb"
    },
    {
      "id": "3565a651-2417-49da-93d0-eac2b61496f8",
      "text": "Validate modeling assumptions against published RTE and regional benchmarks",
      "custom_tooltip": "<b>Validate modeling assumptions against published RTE and regional benchmarks</b><br>Cross-check PSSE/DIgSILENT network models, thermal capacity assumptions and reinforcement cost estimates against RTE&#x27;s published network data (2025 Ten-Year Network Development Plan), industry thermal benchmarks (cooler efficiency curves from IEA data-center studies), and comparable regional reinforcement projects in Nouvelle-Aquitaine or \u00cele-de-France. Engage RTE network-planning office in weekly checkpoint calls (Months 2\u20135 = 2026-12-17 to 2027-03-17) to confirm substation availability, feeder-naming conventions and load-flow constraints. Flag any high-risk assumptions (e.g., cooler approach temperature &lt;8\u00b0C, reactive-power absorption &gt;100 MVAR) for lender and committee notification by Month 4.5 (2027-03-04). Publish a reconciliation memo confirming all inputs align with external benchmarks by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Grid-audit contractor (benchmark validation lead)</li><li>RTE network-planning liaison</li><li>IEA or equivalent thermal-benchmark library access</li><li>Regional grid-infrastructure advisers</li></ul>",
      "start_date": "2028-07-18",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "c20cca70-9374-4eb4-9113-bdfa472802b0 FS",
      "parent": "7b9fa89b-0216-4317-9606-5ec975ae70bb"
    },
    {
      "id": "d301f539-b7d3-4786-a144-64471d52bd9f",
      "text": "Document PUE and reinforcement cost deltas; publish topology comparison brief",
      "custom_tooltip": "<b>Document PUE and reinforcement cost deltas; publish topology comparison brief</b><br>Summarize findings in a concise (5\u201310 page) topology-comparison brief showing: (1) modeled PUE at 35\u00b0C for each scenario (target \u22641.28 for gate pass), (2) estimated RTE co-funding per scenario (EUR 0\u2013500M for single-square, EUR 500M\u20131.5B for split campus), (3) grid-reinforcement timeline and critical-path impact (e.g., split-campus multi-node substation coordination adds 3\u20136 months), (4) curtailment risk per scenario (annual %, uncontrolled until RTE offer signed). Highlight break-even topology under three cost-of-capital and energy-price scenarios (nominal, upside, downside). Distribute to investment committee, red team and lenders by Month 5.5 (2027-04-01) for feedback prior to Month 6 (2027-04-17) RTE preliminary-letter deadline.<br><b>Resources needed:</b><br><ul><li>Grid-audit contractor (summary author)</li><li>Thermal engineer (PUE validation)</li><li>Infrastructure Finance Lead (cost and financing impact review)</li><li>Technical editor/communications resource</li></ul>",
      "start_date": "2028-08-05",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "7b9fa89b-0216-4317-9606-5ec975ae70bb FF, 3565a651-2417-49da-93d0-eac2b61496f8 FS",
      "parent": "7b9fa89b-0216-4317-9606-5ec975ae70bb"
    },
    {
      "id": "bd532b8f-249f-46d5-98b6-e223c8a9f73f",
      "text": "Obtain RTE written preliminary feasibility letter by Month 6 (2027-04-17) confirming at least 500 MW, grid-reinforcement cost range (EUR 500M\u20131.5B target), and curtailment/BESS terms",
      "custom_tooltip": "<b>Obtain RTE written preliminary feasibility letter by Month 6 (2027-04-17) confirming at least 500 MW, grid-reinforcement cost range (EUR 500M\u20131.5B target), and curtailment/BESS terms</b>",
      "progress": 0,
      "open": true,
      "meta": "7b9fa89b-0216-4317-9606-5ec975ae70bb FS",
      "parent": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "project"
    },
    {
      "id": "a4d0b919-0451-4c4e-9e0b-cb806d8d69b0",
      "text": "Assemble grid topology and load-flow data from RTE",
      "custom_tooltip": "<b>Assemble grid topology and load-flow data from RTE</b><br>Secure RTE&#x27;s published network models (PSSE or DIgSILENT format), transmission-line thermal limits, substation capacity ratings, and three-year historical load profiles for Cambrai, Dunkirk, Valenciennes and Saint-Omer feeders. Obtain RTE contact roster and establish weekly data-access protocol by Month 1 (2026-11-17). Identify any proprietary-data restrictions and negotiate non-disclosure agreements to unlock topology maps required for each candidate substation. Document all data caveats and version-control grid models in a shared repository.<br><b>Resources needed:</b><br><ul><li>RTE relationship manager and network-planning contacts</li><li>Grid modeling software licenses (PSSE or DIgSILENT PowerFactory with RTE compatibility)</li><li>Project data manager for model version control</li><li>Legal counsel (non-disclosure and data-sharing agreements)</li></ul>",
      "start_date": "2028-08-23",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "bd532b8f-249f-46d5-98b6-e223c8a9f73f SS",
      "parent": "bd532b8f-249f-46d5-98b6-e223c8a9f73f"
    },
    {
      "id": "b028a4f5-f271-4cf9-9d4f-2f2dfee17bdf",
      "text": "Model single-square Cambrai 1 GW scenario with network constraints",
      "custom_tooltip": "<b>Model single-square Cambrai 1 GW scenario with network constraints</b><br>Build PSSE/DIgSILENT model of a single 1 GW load at one Cambrai substation feeder. Model three power-injection profiles: 500 MW, 1 GW, and 2 GW demand tranches. Run steady-state load-flow and three-phase fault-level assessments to identify thermal and voltage constraints on candidate substations. Estimate transmission-reinforcement scope (circuit breaker upgrades, line reconductoring, new 110 kV or 400 kV connections) and per-upgrade cost using published benchmarks (EUR 50M\u2013100M per 100 kV line upgrade, estimate). Deliver constraint report and reinforcement cost range by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Grid engineer with PSSE/DIgSILENT expertise</li><li>RTE network data and latest load-flow models</li><li>Transmission-upgrade cost benchmark database or published case studies</li><li>Project steering group for weekly progress reviews</li></ul>",
      "start_date": "2028-09-16",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "a4d0b919-0451-4c4e-9e0b-cb806d8d69b0 FS",
      "parent": "bd532b8f-249f-46d5-98b6-e223c8a9f73f"
    },
    {
      "id": "b6838520-8022-4f15-9e32-8652392fcfac",
      "text": "Model split two-node topology (Cambrai 500 MW + Dunkirk 250 MW)",
      "custom_tooltip": "<b>Model split two-node topology (Cambrai 500 MW + Dunkirk 250 MW)</b><br>Build PSSE/DIgSILENT model with dual-node injection: 500 MW at Cambrai substation, 250 MW at Dunkirk substation. Run load-flow and fault-level assessments for each node independently and combined (worst-case simultaneous peak). Assess inter-area oscillation risks and STATCOM/SVC requirements for voltage support between nodes. Estimate per-node transmission-reinforcement scope and cost. Compare total reinforcement cost (Cambrai 500 MW + Dunkirk 250 MW) against single-square baseline to quantify split-topology grid premium (estimate EUR 50M\u2013150M delta, to be validated). Deliver constraint and cost report by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Grid engineer with PSSE/DIgSILENT expertise</li><li>RTE two-zone network data and inter-area stability models</li><li>Transmission and reactive-power upgrade benchmarks</li><li>Project steering group for weekly progress reviews</li></ul>",
      "start_date": "2028-10-10",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "b028a4f5-f271-4cf9-9d4f-2f2dfee17bdf FS",
      "parent": "bd532b8f-249f-46d5-98b6-e223c8a9f73f"
    },
    {
      "id": "8bbd1770-8f75-4daa-9554-6d659710d004",
      "text": "Model split three-node topology (250 MW per node: Cambrai, Dunkirk, Valenciennes)",
      "custom_tooltip": "<b>Model split three-node topology (250 MW per node: Cambrai, Dunkirk, Valenciennes)</b><br>Build PSSE/DIgSILENT model with three equal-load nodes: 250 MW each at Cambrai, Dunkirk and Valenciennes substations. Run load-flow, fault-level and inter-area stability assessments (all three nodes injecting simultaneously under worst-case peak). Identify voltage-support and damping requirements across the three zones. Estimate per-node transmission reinforcement and aggregate cost. Compare three-node total cost against single-square and two-node scenarios to quantify diminishing economies of scale (reinforcement cost per MW may increase 10\u201320% at three nodes due to coordination complexity, estimate). Deliver constraint and cost comparative analysis by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Grid engineer with PSSE/DIgSILENT expertise and multi-area stability experience</li><li>RTE three-zone network data and inter-area coupling models</li><li>Transmission, reactive-power and FACTS-device (STATCOM/SVC) cost benchmarks</li><li>Project steering group for weekly progress reviews</li></ul>",
      "start_date": "2028-11-03",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "b6838520-8022-4f15-9e32-8652392fcfac FS",
      "parent": "bd532b8f-249f-46d5-98b6-e223c8a9f73f"
    },
    {
      "id": "5ffb6aa2-d4dd-4625-87d7-53a0024f0dfa",
      "text": "Integrate thermal and load-profile constraints for all three scenarios",
      "custom_tooltip": "<b>Integrate thermal and load-profile constraints for all three scenarios</b><br>Cross-validate all three topology models (single-square, two-node, three-node) against 20-year site-specific weather data (temperature, wind, solar) and representative 500 MW load profiles at 85% utilization (425 MW average, 40 MW summer variance, 35\u00b0C design-day ambient). Run hour-by-hour thermal simulations to confirm substation feeder thermal limits are not exceeded at peak-load and peak-ambient conditions. Flag any constraint violation (e.g., feeder overload &gt;105% rating) that forces reinforcement scope revision. Synthesize findings into a comparative topology-constraint and reinforcement-cost summary table (single-square vs. two-node vs. three-node), ready for Month 4 (2027-02-17) topology decision. Document all modeling assumptions (load profiles, weather data sources, feeder thermal limits, safety margins) in an appendix for RTE and third-party auditor review.<br><b>Resources needed:</b><br><ul><li>Grid engineer and thermal-modeling specialist</li><li>TRNSYS or EnergyPlus software for load-profile and ambient integration</li><li>20-year site-specific weather data (M\u00e9t\u00e9o-France Hauts-de-France stations)</li><li>RTE feeder thermal-rating data and seasonal derating factors</li><li>Project steering group and red-team technical review</li></ul>",
      "start_date": "2028-11-27",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "bd532b8f-249f-46d5-98b6-e223c8a9f73f FF, 8bbd1770-8f75-4daa-9554-6d659710d004 FS",
      "parent": "bd532b8f-249f-46d5-98b6-e223c8a9f73f"
    },
    {
      "id": "0c1dceac-562f-416c-87e9-fde38b1cd8e4",
      "text": "Negotiate firm RTE connection offer for at least 500 MW and Phase 1 tranche, targeting Month 12 (2027-10-17) but allow conditional pass if preliminary letter is firm",
      "custom_tooltip": "<b>Negotiate firm RTE connection offer for at least 500 MW and Phase 1 tranche, targeting Month 12 (2027-10-17) but allow conditional pass if preliminary letter is firm</b>",
      "progress": 0,
      "open": true,
      "meta": "bd532b8f-249f-46d5-98b6-e223c8a9f73f FS",
      "parent": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "project"
    },
    {
      "id": "c542741a-0f76-4faa-afc3-8c77731b1dcd",
      "text": "Establish RTE commercial engagement and term-negotiation team",
      "custom_tooltip": "<b>Establish RTE commercial engagement and term-negotiation team</b><br>Designate a dedicated connection-negotiation team with named RTE commercial counterparts and internal sponsor leads. Begin commercial dialogue in parallel with technical pre-engineering (Month 1, 2026-11-17, not Month 6, 2027-04-17). Hold bi-weekly negotiation sessions from Month 6 (2027-04-17) onwards. Document all RTE conditions, cost assumptions and liability allocations in a living assumptions log. Confirm internal lender and sponsor pre-approval of connection terms by Month 10 (2027-08-17) to avoid commercial slippage against Phase 1 FID at Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist (lead)</li><li>RTE Relationship Manager (internal sponsor liaison)</li><li>Commercial Counsel (connection-offer legal review)</li><li>Infrastructure Finance Lead (cost reconciliation)</li><li>Lender Representative (debt-term alignment)</li></ul>",
      "start_date": "2028-12-21",
      "duration": 40.0,
      "progress": 0,
      "open": true,
      "meta": "0c1dceac-562f-416c-87e9-fde38b1cd8e4 SS",
      "parent": "0c1dceac-562f-416c-87e9-fde38b1cd8e4"
    },
    {
      "id": "2f2699df-7d07-4139-9498-19d20bd5456c",
      "text": "Develop tiered RTE negotiation strategy with fallback pathways",
      "custom_tooltip": "<b>Develop tiered RTE negotiation strategy with fallback pathways</b><br>Structure negotiation in three phases: (i) non-binding commercial framework by Month 4 (2027-02-17) covering topology, capacity, and reinforcement-cost-share principles; (ii) binding offer terms development Months 9\u201312 (2027-07-17 to 2027-10-17) with specific MW, voltage levels, connection points and liability allocations; (iii) firm connection offer with signature-ready terms by Month 12 (2027-10-17) or conditional pass if preliminary letter is firm and unambiguous. If topology changes from single-square to split-campus (Month 4, 2027-02-17), immediately notify RTE and propose expedited re-offer timeline; offer additional studies or cost-share acceleration to maintain Month 12 (2027-10-17) target.<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist (negotiation lead)</li><li>RTE Commercial Director (counterparty liaison)</li><li>Energy Economist (cost benchmarking and grid reinforcement assumptions)</li><li>Project Counsel (commercial term drafting and risk allocation)</li><li>Independent Grid Auditor (third-party validation of RTE claims)</li></ul>",
      "start_date": "2029-01-30",
      "duration": 40.0,
      "progress": 0,
      "open": true,
      "meta": "c542741a-0f76-4faa-afc3-8c77731b1dcd FS",
      "parent": "0c1dceac-562f-416c-87e9-fde38b1cd8e4"
    },
    {
      "id": "5306506a-8238-4f6d-96ba-416fd870edb3",
      "text": "Establish cost assumptions documentation and RTE change-control protocol",
      "custom_tooltip": "<b>Establish cost assumptions documentation and RTE change-control protocol</b><br>Maintain a living assumptions log tracking all RTE-stated conditions: MW available per node, timeline from connection request to energization, transmission reinforcement scope and cost allocation (developer co-funding EUR 500M\u20131.5B estimate), annual curtailment allowance (target \u226410%, walk-away \u226515%), BESS/flexibility requirements, substation capacity, fault-level limits, and voltage constraints. Update the log monthly with RTE confirmations in writing. Establish a change-control gate: any RTE cost estimate increase &gt;EUR 100M or timeline slip &gt;6 months triggers sponsor steering-committee escalation and lender notification within 5 working days. Lock RTE cost and timeline assumptions in writing by Month 10 (2027-08-17) as a FID gate prerequisite.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead (cost tracking and budget reconciliation)</li><li>Grid Connection Strategist (technical assumptions log owner)</li><li>Project Controls Manager (monthly assumption updates and escalation)</li><li>Commercial Counsel (written RTE condition documentation)</li><li>Lender Credit Officer (debt-term impact analysis of cost/timeline changes)</li></ul>",
      "start_date": "2029-03-11",
      "duration": 40.0,
      "progress": 0,
      "open": true,
      "meta": "2f2699df-7d07-4139-9498-19d20bd5456c FS",
      "parent": "0c1dceac-562f-416c-87e9-fde38b1cd8e4"
    },
    {
      "id": "9208a411-7ab1-448b-9055-b7b3476dc4a9",
      "text": "Secure lender and sponsor pre-approval of connection terms by Month 10 (2027-08-17)",
      "custom_tooltip": "<b>Secure lender and sponsor pre-approval of connection terms by Month 10 (2027-08-17)</b><br>Circulate RTE connection-offer terms in draft form to the lender steering committee and co-investor finance leads by Month 9 (2027-07-17) for debt-term alignment and feasibility review. Conduct joint sponsor-lender-RTE working session (Month 9\u201310 = 2027-07-17 to 2027-08-17) to review and resolve any conflicts: e.g. if RTE mandates grid reinforcement co-funding above EUR 1.5B or curtailment &gt;15%, lender may require lower debt leverage (60% \u2192 50%) or sponsor to reduce Phase 1 scope. Obtain written lender confirmation that connection terms are acceptable for debt structuring (no additional conditions, no required cost hedges) by Month 10 (2027-08-17). Obtain sponsor steering-committee approval of RTE cost assumptions and any trade-offs (e.g. accepting curtailment &gt;10% if it avoids reinforcement cost &gt;EUR 1.5B) by Month 10 (2027-08-17). Document all approvals in writing and file in the FID investment papers.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead (lender coordination and debt-term review)</li><li>RTE Commercial Director (connection-offer presentation to lenders)</li><li>Grid Connection Strategist (technical feasibility and RTE assumption validation)</li><li>Lead Arranger Representative (debt terms and leverage constraints)</li><li>Sponsor CFO or Finance Director (internal approval authority)</li><li>Project Counsel (written approval documentation)</li></ul>",
      "start_date": "2029-04-20",
      "duration": 40.0,
      "progress": 0,
      "open": true,
      "meta": "5306506a-8238-4f6d-96ba-416fd870edb3 FS",
      "parent": "0c1dceac-562f-416c-87e9-fde38b1cd8e4"
    },
    {
      "id": "2e4c0e83-57dd-4452-b74b-221344659743",
      "text": "Finalize firm RTE connection offer signature by Month 12 (2027-10-17) or document conditional pass",
      "custom_tooltip": "<b>Finalize firm RTE connection offer signature by Month 12 (2027-10-17) or document conditional pass</b><br>Execute the RTE connection offer and sign the formal connection agreement by Month 12 (2027-10-17) if all terms are fully negotiated and stakeholder approvals are in place. The signed offer is the primary gate deliverable. If RTE is unable to deliver a fully signed offer by Month 12 (2027-10-17) but has issued a firm preliminary letter (Month 6, 2027-04-17) confirming at least 500 MW, specific grid-reinforcement cost range (EUR 500M\u20131.5B bounded), curtailment not exceeding 15%, and an explicit statement that formal offer will follow post-FID with no anticipated changes in capacity or terms, then a conditional pass is allowable: the Phase 1 FID gate accepts this letter in lieu of the signed offer, with RTE signature required as a Phase 1 FID condition precedent (to be satisfied within 30 days post-FID or Phase 1 financing is suspended). Document all terms, confirmations and signatures in the FID investment papers and provide copies to the lender syndicate and co-investor steering committee within 5 working days of closing.<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist (final negotiation and signature coordination)</li><li>RTE Commercial Director and Account Lead (offer signature authority)</li><li>Project Counsel (closing documentation and signature-readiness verification)</li><li>Infrastructure Finance Lead (gate documentation and lender notification)</li><li>Investment Committee (gate pass/fail decision and conditional-pass authority)</li></ul>",
      "start_date": "2029-05-30",
      "duration": 40.0,
      "progress": 0,
      "open": true,
      "meta": "0c1dceac-562f-416c-87e9-fde38b1cd8e4 FF, 9208a411-7ab1-448b-9055-b7b3476dc4a9 FS",
      "parent": "0c1dceac-562f-416c-87e9-fde38b1cd8e4"
    },
    {
      "id": "af3f4676-5b59-4e51-b62e-f354c272636a",
      "text": "Establish DREAL prefectural confirmation that grid-reinforcement permits are achievable within estimated timelines and cost bands",
      "custom_tooltip": "<b>Establish DREAL prefectural confirmation that grid-reinforcement permits are achievable within estimated timelines and cost bands</b>",
      "progress": 0,
      "open": true,
      "meta": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9 FF, 0c1dceac-562f-416c-87e9-fde38b1cd8e4 FS",
      "parent": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "project"
    },
    {
      "id": "2f4dbbfc-f93b-494b-93af-3a65b1db9c7f",
      "text": "File formal RTE grid-reinforcement coordination request with DREAL",
      "custom_tooltip": "<b>File formal RTE grid-reinforcement coordination request with DREAL</b><br>Submit a formal written request to DREAL (Directions D\u00e9partementales des Territoires, Nord and Pas-de-Calais prefectures) by Month 1 (2026-11-17) identifying the candidate substations (Cambrai, Dunkirk, Valenciennes, Saint-Omer), estimated reinforcement scope (EUR 500M\u20131.5B developer co-funding), timeline assumptions (36\u201348 months to energization post-FID), and environmental-permit pathway (ICPE, EIA, water, stormwater). Request DREAL&#x27;s preliminary assessment of permit feasibility and estimated review/approval timelines for transmission-upgrade projects at each location.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Environmental and Permitting Counsel</li><li>DREAL liaison officer (Paris-based)</li><li>RTE pre-engineering technical brief (to clarify scope)</li></ul>",
      "start_date": "2029-07-09",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "af3f4676-5b59-4e51-b62e-f354c272636a SS",
      "parent": "af3f4676-5b59-4e51-b62e-f354c272636a"
    },
    {
      "id": "faf261ac-a998-4dc2-94e5-ef8e82b8d615",
      "text": "Confirm transmission-upgrade environmental-permit requirements per node",
      "custom_tooltip": "<b>Confirm transmission-upgrade environmental-permit requirements per node</b><br>Schedule pre-submission meetings with DREAL environmental teams (Months 1\u20132 = 2026-11-17 to 2026-12-17) to clarify whether substation upgrades, new 400 kV or 225 kV lines, or underground reinforcement at each node trigger full EIA or streamlined environmental-authorization processes. Obtain written guidance on whether transmission upgrades are grouped with the campus EIA or processed separately, and confirm whether DREAL anticipates permit conditions (buffer zones, vibration limits, underground routing) that would affect RTE&#x27;s cost estimates.<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>EIA specialist (substation and transmission design focus)</li><li>DREAL environmental-authorization lead contact</li><li>RTE grid-planning technical team (for transmission-design liaison)</li></ul>",
      "start_date": "2029-08-14",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "2f4dbbfc-f93b-494b-93af-3a65b1db9c7f FS",
      "parent": "af3f4676-5b59-4e51-b62e-f354c272636a"
    },
    {
      "id": "fca87211-5e7d-4045-9a24-defd78814450",
      "text": "Obtain written DREAL assessment of reinforcement-permit timelines and cost assumptions",
      "custom_tooltip": "<b>Obtain written DREAL assessment of reinforcement-permit timelines and cost assumptions</b><br>Request a formal written opinion from DREAL by Month 6 (2027-04-17) confirming: (i) estimated permit-approval timeline for transmission reinforcement at each candidate substation (18\u201330 months standard, or expedited alternatives if applicable); (ii) cost allocation assumptions (RTE responsibility vs. developer co-funding responsibility); (iii) any anticipated permit conditions or design constraints that would alter RTE&#x27;s EUR 500M\u20131.5B co-funding estimate; (iv) risk factors (appeals, environmental challenges, local opposition) that could extend timelines. Document assumptions in writing to avoid later disputes.<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>DREAL senior contact (prefecture level, not junior staff)</li><li>Infrastructure Finance Lead (cost reconciliation)</li><li>Grid Connection and Power Infrastructure Strategist (technical liaison)</li></ul>",
      "start_date": "2029-09-19",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "faf261ac-a998-4dc2-94e5-ef8e82b8d615 FS",
      "parent": "af3f4676-5b59-4e51-b62e-f354c272636a"
    },
    {
      "id": "07c79086-a50e-4ad0-a96d-6649b2f4a4f0",
      "text": "Establish inter-agency coordination protocol (DREAL, RTE, Agence de l'Eau, DDT)",
      "custom_tooltip": "<b>Establish inter-agency coordination protocol (DREAL, RTE, Agence de l&#x27;Eau, DDT)</b><br>Convene a formal coordination meeting (Months 2\u20133 = 2026-12-17 to 2027-01-17) with DREAL, RTE, the water authority (Agence de l&#x27;Eau Artois-Picardie) and DDT/DDTM to confirm that transmission-permit and water/environmental-permit timelines are non-conflicting and that RTE co-funding decisions are not contingent on unresolved environmental or water issues. Document all meeting outcomes and confirm a single decision gate (e.g. DREAL environmental opinion gates or unblocks RTE cost-estimate finalization by Month 6 = 2027-04-17).<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>DREAL liaison officer</li><li>RTE grid-planning and government-relations representative</li><li>Water authority (Agence de l&#x27;Eau) representative</li><li>DDT environmental coordinator</li></ul>",
      "start_date": "2029-10-25",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "fca87211-5e7d-4045-9a24-defd78814450 FS",
      "parent": "af3f4676-5b59-4e51-b62e-f354c272636a"
    },
    {
      "id": "6e350dfd-332c-40f8-9732-c38bcb95f90c",
      "text": "Gate confirmation: DREAL written attestation that grid reinforcement permits are achievable within estimated EUR 500M\u20131.5B and 36\u201348 month timeline",
      "custom_tooltip": "<b>Gate confirmation: DREAL written attestation that grid reinforcement permits are achievable within estimated EUR 500M\u20131.5B and 36\u201348 month timeline</b><br>Obtain a formal written letter from DREAL (targeted Month 6 = 2027-04-17, acceptable through Month 8 = 2027-06-17) confirming that: transmission reinforcement and substation permits at the chosen topology node(s) are achievable within the assumed 18\u201330 month standard timeline (or faster with expedited pathways if available); no fundamental environmental, water or ecological blocking concerns are anticipated; the developer co-funding estimate of EUR 500M\u20131.5B is consistent with DREAL&#x27;s understanding of scope and does not conflict with permit conditions that would materially increase cost. If DREAL signals material risk (timelines &gt;36 months, cost &gt;EUR 1.5B, or blocking conditions), escalate to investment committee by Month 8 (2027-06-17) and consider Phase 1 downsize or contingency-reserve increase.<br><b>Resources needed:</b><br><ul><li>DREAL prefecture prefect or director-level signatory</li><li>Environmental and Permitting Counsel (letter negotiation and interpretation)</li><li>Infrastructure Finance Lead (cost and timeline reconciliation)</li><li>Investment Committee (gate decision if DREAL signals high risk)</li></ul>",
      "start_date": "2029-11-30",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "af3f4676-5b59-4e51-b62e-f354c272636a FF, 07c79086-a50e-4ad0-a96d-6649b2f4a4f0 FS",
      "parent": "af3f4676-5b59-4e51-b62e-f354c272636a"
    },
    {
      "id": "78373cda-5f82-404e-bfff-32869a124ece",
      "text": "Land Assembly, Parcel Optionability and Brownfield Liability",
      "custom_tooltip": "<b>Land Assembly, Parcel Optionability and Brownfield Liability</b>",
      "progress": 0,
      "open": true,
      "meta": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "49991d80-b5fd-42c5-aed0-23365c4b7e9a",
      "text": "Commission land-assembly feasibility study mapping ownership, parcels and fragmentation for Cambrai, Dunkirk, Valenciennes and Saint-Omer zones (EUR 200K\u2013400K)",
      "custom_tooltip": "<b>Commission land-assembly feasibility study mapping ownership, parcels and fragmentation for Cambrai, Dunkirk, Valenciennes and Saint-Omer zones (EUR 200K\u2013400K)</b>",
      "progress": 0,
      "open": true,
      "meta": "78373cda-5f82-404e-bfff-32869a124ece SS",
      "parent": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "project"
    },
    {
      "id": "a6236edb-ca0b-4e53-a07a-47f02115a00c",
      "text": "Issue competitive RFP and select land consultant",
      "custom_tooltip": "<b>Issue competitive RFP and select land consultant</b><br>Prepare and distribute a detailed request for proposals to 3\u20135 land-assembly firms with regional Hauts-de-France expertise by Month 0.5 (2026-11-01). Define scope: ownership mapping, parcel fragmentation index, agricultural vs. brownfield categorization, estimated land values, and holdout-risk assessment. Establish a 30-day response window; conduct technical interviews with shortlisted candidates (weeks 3\u20134); award contract by mid-Month 1 (2026-11-17). Secure budget EUR 200K\u2013400K and contractual expedited-delivery option (2-week fast-track for preliminary topological findings).<br><b>Resources needed:</b><br><ul><li>Procurement officer</li><li>Land-assembly advisor or broker</li><li>Regional real-estate market expert</li><li>Finance lead (budget approval)</li><li>Legal counsel (RFP and contract terms)</li></ul>",
      "start_date": "2030-01-05",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "49991d80-b5fd-42c5-aed0-23365c4b7e9a SS",
      "parent": "49991d80-b5fd-42c5-aed0-23365c4b7e9a"
    },
    {
      "id": "3655bf5b-5e65-4b3c-a6bb-be7991d69f3f",
      "text": "Pre-position data access with municipalities and registries",
      "custom_tooltip": "<b>Pre-position data access with municipalities and registries</b><br>Engage municipal cadastral offices, land registries (Services des Imp\u00f4ts, Chambre des Notaires), Chambre d&#x27;Agriculture and SAFER (Soci\u00e9t\u00e9 d&#x27;Am\u00e9nagement Foncier et d&#x27;\u00c9tablissement Rural) in Months 0\u20131 (2026-10-17 to 2026-11-17) to secure access to parcel ownership, zoning classifications, agricultural status and recent sales-transaction records. Establish formal data-sharing protocols and confirm compliance with privacy regulations. Obtain written confirmation of data availability and delivery timelines from each body by end of Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Regional liaison officer (Cambrai/Dunkirk)</li><li>Data-access specialist or attorney</li><li>GIS analyst (to organize and quality-check data)</li><li>French-language coordinator</li></ul>",
      "start_date": "2030-01-17",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "a6236edb-ca0b-4e53-a07a-47f02115a00c FS",
      "parent": "49991d80-b5fd-42c5-aed0-23365c4b7e9a"
    },
    {
      "id": "3b5076f5-f849-4757-a617-7e18f27db2e9",
      "text": "Execute ownership mapping and fragmentation analysis",
      "custom_tooltip": "<b>Execute ownership mapping and fragmentation analysis</b><br>Conduct a comprehensive GIS-based mapping of all four candidate zones (Cambrai, Dunkirk, Valenciennes, Saint-Omer) using ArcGIS or QGIS and municipal parcel data. Classify all parcels (proposed target: &gt;1,000 parcels per study area) by owner type (private individuals, families, corporate, municipal, state), parcel size, estimated current value and agricultural use. Produce a fragmentation index (count of fragmented vs. consolidated blocks) and identify owners representing \u226570% of target land for single-square or split-node scenarios. Deliver preliminary fragmentation heat map and ownership-concentration report by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>GIS analyst</li><li>Land-assembly consultant</li><li>Database manager</li><li>Parcel-data quality-assurance specialist</li></ul>",
      "start_date": "2030-01-29",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "3655bf5b-5e65-4b3c-a6bb-be7991d69f3f FS",
      "parent": "49991d80-b5fd-42c5-aed0-23365c4b7e9a"
    },
    {
      "id": "af180b2c-6b0e-46ec-92d6-e1a7ea629985",
      "text": "Benchmark land values and holdout-premium risk",
      "custom_tooltip": "<b>Benchmark land values and holdout-premium risk</b><br>Conduct comparable-sales analysis using Chambre des Notaires transaction records, SAFER land-transfer database and local appraisals to establish baseline EUR/ha by parcel category (agricultural, industrial, mixed) and zone. Identify any parcel trading at &gt;2.0\u00d7 benchmark as holdout-premium risk and flag for early negotiation priority. Produce a zone-by-zone benchmark summary (EUR 15,000\u201325,000/ha notional range) with confidence intervals and a 10-parcel-per-zone sample of recent comparable sales. Cross-reference with Phase II environmental findings to validate whether contamination or restoration obligations affect baseline value. Deliver benchmark report by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Real-estate appraiser or valuation specialist</li><li>Transaction-database analyst</li><li>Environmental-economics specialist (for contamination-adjusted valuation)</li><li>Regional market researcher</li></ul>",
      "start_date": "2030-02-10",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "3b5076f5-f849-4757-a617-7e18f27db2e9 FS",
      "parent": "49991d80-b5fd-42c5-aed0-23365c4b7e9a"
    },
    {
      "id": "db812244-3bdf-473c-b647-95baecd29465",
      "text": "Identify and profile top landowners and hold-out risks",
      "custom_tooltip": "<b>Identify and profile top landowners and hold-out risks</b><br>Cross-reference fragmentation map and ownership registry to identify the 15\u201325 largest individual or institutional landowners representing \u226540\u201350% of target single-square land, and \u226560\u201370% of each split-node. Create a detailed profile for each: name, parcel size, agricultural/industrial tenure, multi-generational family vs. corporate entity, history of cooperation with large projects, known environmental liens or legal disputes. Flag any parcels with disputed boundaries, inheritance entanglements or environmental use restrictions that may delay option agreements. Prioritize top 10 owners for Month 1 (2026-11-17) confidential contact. Deliver owner-risk matrix by Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>Land-assembly specialist with regional networks</li><li>Title-search attorney</li><li>Farm-liaison officer or agronomy specialist</li><li>Risk-assessment analyst</li></ul>",
      "start_date": "2030-02-22",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "49991d80-b5fd-42c5-aed0-23365c4b7e9a FF, af180b2c-6b0e-46ec-92d6-e1a7ea629985 FS",
      "parent": "49991d80-b5fd-42c5-aed0-23365c4b7e9a"
    },
    {
      "id": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0",
      "text": "Conduct Phase I environmental-site assessments (desktop) on all four zones by Month 1 (2026-11-17) and Phase II intrusive surveys (EUR 1.5M\u20133M per zone) on top 2\u20133 sites per zone by Month 3 (2027-01-17)",
      "custom_tooltip": "<b>Conduct Phase I environmental-site assessments (desktop) on all four zones by Month 1 (2026-11-17) and Phase II intrusive surveys (EUR 1.5M\u20133M per zone) on top 2\u20133 sites per zone by Month 3 (2027-01-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "49991d80-b5fd-42c5-aed0-23365c4b7e9a FS",
      "parent": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "project"
    },
    {
      "id": "2fd3097e-86d2-4408-9694-84282bfdad25",
      "text": "Commission land-assembly feasibility study",
      "custom_tooltip": "<b>Commission land-assembly feasibility study</b><br>Engage a French real-estate advisory firm with rural and industrial land experience to map ownership, parcel fragmentation, and farmland vs. brownfield categorization across four candidate zones (Cambrai, Dunkirk, Valenciennes, Saint-Omer). Deliver a fragmentation index, holdout-risk assessment, and parcel-level optionability analysis by Month 3 (2027-01-17). Scope: ownership chains, agricultural status, zoning constraints, and benchmark land values (EUR/ha). Key output: identification of 70%+ optionable parcels for single-square or 80%+ per split-campus node, and preliminary legal-title complications.<br><b>Resources needed:</b><br><ul><li>Real-estate advisory firm (regional expertise)</li><li>GIS mapping specialist</li><li>Municipal cadastral and land-registry access</li><li>Legal title-search resources</li><li>Land-value benchmarking databases (Chambre des Notaires, SAFER)</li></ul>",
      "start_date": "2030-03-06",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0 SS",
      "parent": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0"
    },
    {
      "id": "0cc72b3c-e6b2-4f5c-8c2d-35c92a1cc107",
      "text": "Conduct Phase I environmental-site assessments",
      "custom_tooltip": "<b>Conduct Phase I environmental-site assessments</b><br>Execute desktop assessments (historical use, contamination indicators, regulatory records) on all four candidate zones by Month 1 (2026-11-17) to narrow Phase II site selection. Deliver a contamination-risk map and priority list of 2\u20133 sites per zone for intrusive survey. Use ESA software (Phase-I-Pro or equivalent) and regional contamination databases. Phase I cost estimate EUR 200K\u2013400K total; completion by Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Environmental-site-assessment consultant (Phase I specialist)</li><li>ESA database software and licenses</li><li>Historical land-use and industrial records</li><li>Regional environmental and contamination authorities (DREAL, DDT)</li></ul>",
      "start_date": "2030-03-24",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "2fd3097e-86d2-4408-9694-84282bfdad25 FS",
      "parent": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0"
    },
    {
      "id": "1ee55769-d03e-49cb-bf52-d619090095e4",
      "text": "Execute Phase II intrusive surveys on shortlisted sites",
      "custom_tooltip": "<b>Execute Phase II intrusive surveys on shortlisted sites</b><br>Conduct soil boring (2\u20135 m depth), groundwater sampling, and contamination analysis at 2\u20133 priority sites per zone (8\u201312 sites total) by Month 3 (2027-01-17). Engage accredited labs for soil and groundwater analysis. Cost estimate EUR 1.5M\u20133M per zone (EUR 6M\u201312M total). Deliver site-specific remediation-cost estimates using published unit costs (EUR 1,000\u20135,000 per m\u00b3 contaminated soil, estimate). Shortlist for Phase 1 only parcels with remediation bounded to EUR 0\u2013100M per site.<br><b>Resources needed:</b><br><ul><li>Phase II environmental-survey contractor (drilling, boring, sampling)</li><li>Accredited contamination-analysis laboratory</li><li>Geotechnical and hydrogeological specialist</li><li>DREAL permits for intrusive drilling</li><li>Landowner access agreements</li></ul>",
      "start_date": "2030-04-11",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "0cc72b3c-e6b2-4f5c-8c2d-35c92a1cc107 FS",
      "parent": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0"
    },
    {
      "id": "76cae126-43c3-4a6d-a2c0-5a57398585be",
      "text": "Obtain DDT/DDTM public-land opinion and liability allocation",
      "custom_tooltip": "<b>Obtain DDT/DDTM public-land opinion and liability allocation</b><br>Submit formal written request to DDT/DDTM (Directions D\u00e9partementales des Territoires) and public-remediation bodies by Month 0 (2026-10-17) for written opinion on public-land availability, compulsory-acquisition timelines (d\u00e9cret de d\u00e9claration d&#x27;utilit\u00e9 publique, estimated 6\u201312 months), and liability-allocation agreements for public brownfield sites. Target delivery by Month 4 (2027-02-17). Clarify whether public landowners (Dunkirk port, municipal sites) will retain pre-existing contamination liability or require developer indemnity. Document agreed cap on developer exposure.<br><b>Resources needed:</b><br><ul><li>DDT/DDTM regional prefectural office</li><li>Public-land agency representatives (port authority, municipal treasurers)</li><li>Environmental legal counsel (liability allocation)</li><li>Inter-agency coordination facilitator (Nord and Pas-de-Calais prefectures)</li></ul>",
      "start_date": "2030-04-29",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "1ee55769-d03e-49cb-bf52-d619090095e4 FS",
      "parent": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0"
    },
    {
      "id": "10fd9789-c5b1-49f1-ad4c-b9f9fb42e6eb",
      "text": "Commence non-coercive option agreements at target parcels",
      "custom_tooltip": "<b>Commence non-coercive option agreements at target parcels</b><br>Hire local land-assembly specialist and engage 10\u201315 largest landowners (representing 40\u201350% of target land) with confidential meetings by Month 1 (2026-11-17). Develop standardized option-agreement templates with transparent pricing framework (1.15\u00d7 benchmark land value plus relocation support, estimated EUR 2,000\u20135,000/ha uplift contingent on farm-union settlement). Secure non-binding letters of interest (non-disclosure, price acknowledgement) from key owners. Lock first-mover options (20\u201330% of land, anchor parcels) by Month 2 (2026-12-17). Target at least 70% of single-square parcel (or 80% per split-campus node) under option by Month 3 (2027-01-17), confirmed at Month 4 (2027-02-17) topology gate.<br><b>Resources needed:</b><br><ul><li>Land-assembly specialist with local Hauts-de-France networks</li><li>Farm-liaison officer (regional agricultural knowledge)</li><li>Real-estate legal counsel (option-agreement drafting)</li><li>Farm-union representatives (FNSEA, Conf\u00e9d\u00e9ration Paysanne)</li><li>Option-fee funding (0.5\u20132% of land value, annually)</li></ul>",
      "start_date": "2030-05-17",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0 FF, 76cae126-43c3-4a6d-a2c0-5a57398585be FS",
      "parent": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0"
    },
    {
      "id": "0f169436-cb31-4954-9aec-e61351aa20b7",
      "text": "Obtain DDT/DDTM written opinion on public-land availability, compulsory-acquisition timelines and liability-allocation agreements for public brownfield sites by Month 4 (2027-02-17)",
      "custom_tooltip": "<b>Obtain DDT/DDTM written opinion on public-land availability, compulsory-acquisition timelines and liability-allocation agreements for public brownfield sites by Month 4 (2027-02-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0 FS",
      "parent": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "project"
    },
    {
      "id": "874b0200-a8b0-43f4-af72-7abb83aa8b49",
      "text": "Commission Phase I and Phase II environmental-site assessments",
      "custom_tooltip": "<b>Commission Phase I and Phase II environmental-site assessments</b><br>Engage accredited environmental consultants to conduct Phase I desktop assessments on all four candidate zones (Cambrai, Dunkirk, Valenciennes, Saint-Omer) by Month 1 (2026-11-17), identifying historical land uses, potential contamination sources (industrial, military, agricultural), and regulatory liens. Follow with Phase II intrusive surveys (soil boring, groundwater sampling, asbestos screening) on the top 2\u20133 highest-risk sites per zone by Month 3 (2027-01-17). Use standardized ESA protocols and accredited labs. Deliver contamination findings, remediation-cost estimates (using unit rates EUR 1,000\u20135,000 per m\u00b3 contaminated soil, estimate), and liability-allocation recommendations (seller indemnities, public-body liability) by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Accredited Phase I/Phase II environmental consultant</li><li>Certified soil and groundwater analysis laboratory</li><li>Drilling and sampling equipment and crew</li><li>DREAL permit coordinator (Phase II drilling permits)</li><li>Regional hydrogeologist (groundwater interpretation)</li></ul>",
      "start_date": "2030-06-04",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "0f169436-cb31-4954-9aec-e61351aa20b7 SS",
      "parent": "0f169436-cb31-4954-9aec-e61351aa20b7"
    },
    {
      "id": "d8703e23-16fb-4a19-9f8a-47729b9f6341",
      "text": "Shortlist candidate parcels with remediation \u2264EUR 100M",
      "custom_tooltip": "<b>Shortlist candidate parcels with remediation \u2264EUR 100M</b><br>After Phase II survey results are available (Month 3 = 2027-01-17), filter the candidate sites to retain only those with total remediation cost bounded to EUR 0\u2013100M per parcel. Parcels exceeding this threshold are dropped from assembly scope and topology feasibility is re-evaluated. Coordinate with land-assembly advisers to confirm that shortlisted parcels align with parcel-optionability targets (\u226570% of single-square or \u226580% per split node, as applicable). Document remediation scope, cost range, timeline and responsible party (seller, public-remediation body, developer) for each shortlisted parcel by Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>Environmental remediation-cost estimator or specialist</li><li>Land-assembly and real-estate adviser</li><li>Environmental counsel (liability allocation, indemnity drafting)</li><li>Project finance modeller (cost reconciliation against budget)</li><li>Investment committee and red team (gate sign-off on shortlist)</li></ul>",
      "start_date": "2030-06-14",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "874b0200-a8b0-43f4-af72-7abb83aa8b49 FS",
      "parent": "0f169436-cb31-4954-9aec-e61351aa20b7"
    },
    {
      "id": "360e05a2-34de-429c-9f3f-0349c346aa54",
      "text": "Establish seller indemnities and public-remediation-body liability allocation",
      "custom_tooltip": "<b>Establish seller indemnities and public-remediation-body liability allocation</b><br>Negotiate binding indemnity and escrow arrangements with major landowners (private and municipal) to allocate pre-existing contamination liability away from the developer, capping developer exposure to EUR 0\u2013100M per site or eliminating it. For public-land sites (Dunkirk port, Cambrai municipal), coordinate with DDT/DDTM and regional remediation authorities to establish written liability-allocation agreements, seller guarantees or public-body acceptance of pre-Phase-0 contamination. Draft template indemnity language by Month 2 (2026-12-17); negotiate and execute preliminary agreements with at least 50% of target landowners by Month 6 (2027-04-17). Include escrow mechanics (EUR 50M\u2013250M reserve, estimate) and third-party monitoring roles.<br><b>Resources needed:</b><br><ul><li>Environmental counsel (indemnity and liability-allocation drafting)</li><li>Land-assembly adviser (landowner engagement and negotiation)</li><li>Public-affairs specialist (DDT/DDTM and municipal coordination)</li><li>Phase I/II environmental consultant (scope and cost justification)</li><li>Escrow agent and bank (trust-account setup and administration)</li></ul>",
      "start_date": "2030-06-24",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "d8703e23-16fb-4a19-9f8a-47729b9f6341 FS",
      "parent": "0f169436-cb31-4954-9aec-e61351aa20b7"
    },
    {
      "id": "64f6def6-4f69-4c0f-9aa9-ca7aa6eb6511",
      "text": "Integrate Phase II findings into topology and land-assembly decisions",
      "custom_tooltip": "<b>Integrate Phase II findings into topology and land-assembly decisions</b><br>By Month 6 (2027-04-17), confirm that Phase II brownfield findings support the chosen topology (single-square or split campus) and that shortlisted parcels with remediation \u2264EUR 100M are sufficient to meet the \u226570%\u201380% optionability gate. If Phase II results reveal unexpected high-cost contamination on &gt;30% of candidate parcels, trigger a topology pivot or downsize decision and document the cost and schedule impact. Prepare a Phase II summary for the investment committee, lenders and red team, highlighting any remediation contingencies and cost-reserve requirements integrated into the Phase 1 budget (EUR 100M\u2013300M reserve proposed). Confirm no hard blockers that would invalidate the Phase 0 feasibility gate.<br><b>Resources needed:</b><br><ul><li>Phase II environmental consultant (findings summary and interpretation)</li><li>Land-assembly and real-estate adviser (parcel-sufficiency confirmation)</li><li>Environmental counsel (liability-allocation status and risk residuals)</li><li>Project finance modeller (cost-reserve reconciliation)</li><li>Investment committee (gate decision and topology confirmation)</li></ul>",
      "start_date": "2030-07-04",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "360e05a2-34de-429c-9f3f-0349c346aa54 FS",
      "parent": "0f169436-cb31-4954-9aec-e61351aa20b7"
    },
    {
      "id": "05bcbab3-88a8-41aa-b44e-fd536d02510e",
      "text": "Document Phase II remediation contingency and risk reserve",
      "custom_tooltip": "<b>Document Phase II remediation contingency and risk reserve</b><br>Prepare a detailed accounting of Phase II brownfield-remediation findings and cost exposure for integration into the Phase 1 capex and risk budget. Establish a Phase 1 remediation reserve (EUR 100M\u2013300M, estimate) outside the base EUR 5B capex line to cover any discovered contamination during Phase 1 construction. Document assumptions on seller-indemnity coverage, public-remediation-body liability, and any residual developer exposure. Include contingency triggers (e.g., if contamination &gt;EUR 100M is discovered at an additional site, draw from the reserve and escalate to lender approval). By Month 12 (2027-10-17), lock the Phase 1 remediation reserve amount and confirm lender acceptance of the contingency structure.<br><b>Resources needed:</b><br><ul><li>Phase II environmental consultant (cost-estimate refinement and confidence bands)</li><li>Environmental counsel (liability-allocation and residual-risk summary)</li><li>Project finance modeller (reserve-amount reconciliation against Phase 1 budget and EUR 10B ceiling)</li><li>Lenders (underwriting of contingency structure and reserve triggers)</li><li>Investment committee (gate confirmation of remediation contingency)</li></ul>",
      "start_date": "2030-07-14",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "0f169436-cb31-4954-9aec-e61351aa20b7 FF, 64f6def6-4f69-4c0f-9aa9-ca7aa6eb6511 FS",
      "parent": "0f169436-cb31-4954-9aec-e61351aa20b7"
    },
    {
      "id": "4859d2cb-3d73-4abe-aebe-50c30bd616db",
      "text": "Commence non-coercive option agreements for at least 70% of single-square target parcel (or \u226580% per split-campus node) at \u226415% above benchmark land value",
      "custom_tooltip": "<b>Commence non-coercive option agreements for at least 70% of single-square target parcel (or \u226580% per split-campus node) at \u226415% above benchmark land value</b>",
      "progress": 0,
      "open": true,
      "meta": "0f169436-cb31-4954-9aec-e61351aa20b7 FS",
      "parent": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "project"
    },
    {
      "id": "77af0c63-7822-4494-a8e0-f9120579e498",
      "text": "Initiate landowner outreach and secure early letters of intent",
      "custom_tooltip": "<b>Initiate landowner outreach and secure early letters of intent</b><br>Conduct confidential 1-on-1 meetings with the 10\u201315 largest target landowners representing 40\u201350% of the single-square envelope or the top 3\u20135 per split node. Secure non-binding letters of interest (non-disclosure, price-range acknowledgement) before public announcement. Establish transparent offer framework: benchmark land value (EUR 15,000\u201325,000/ha) plus 1.15\u00d7 uplift, with relocation and lease-and-continue arrangements documented. Engage FNSEA and Conf\u00e9d\u00e9ration Paysanne regional chapters by Month 1 (2026-11-17) to co-design compensation and farm-continuation terms. Lock anchor parcels (20\u201330% of target land) under formal option by Month 2 (2026-12-17). Publish land-assembly roadmap monthly to deter speculative price escalation.<br><b>Resources needed:</b><br><ul><li>Land-assembly specialist with local Hauts-de-France networks</li><li>Farm-liaison officer (regional presence at Cambrai and Dunkirk)</li><li>Legal counsel experienced in brownfield liability and option-agreement structures</li><li>Farm-union coordination staff (FNSEA and Conf\u00e9d\u00e9ration Paysanne liaison)</li><li>Standardized option-agreement templates and fee schedules</li><li>Phase I desktop environmental assessment data</li></ul>",
      "start_date": "2030-07-24",
      "duration": 45.0,
      "progress": 0,
      "open": true,
      "meta": "4859d2cb-3d73-4abe-aebe-50c30bd616db SS",
      "parent": "4859d2cb-3d73-4abe-aebe-50c30bd616db"
    },
    {
      "id": "727913a0-2661-4a68-ba97-a422d418e133",
      "text": "Complete Phase II brownfield surveys and establish seller liability allocation",
      "custom_tooltip": "<b>Complete Phase II brownfield surveys and establish seller liability allocation</b><br>Conduct Phase II intrusive surveys (soil boring 2\u20135 m depth, groundwater sampling, asbestos screening) on top 2\u20133 candidate sites per zone (Cambrai, Dunkirk, Valenciennes, Saint-Omer) by Month 3 (2027-01-17). Use Phase-I-Pro or equivalent environmental-assessment software to predict remediation scope and cost using published unit rates (EUR 1,000\u20135,000/m\u00b3 contaminated soil, estimate). Shortlist only parcels with total remediation bounded to EUR 0\u2013100M per site by Month 6 (2027-04-17). Negotiate seller indemnities or public-remediation-body liability allocation to cap developer exposure to EUR 100M per site or less. For public/municipal landowners, secure written liability-allocation agreements from DDT/DDTM and regional remediation agencies confirming state or commune retention of pre-existing contamination.<br><b>Resources needed:</b><br><ul><li>Environmental consultant with Phase II survey accreditation</li><li>Certified soil and groundwater labs (5\u20137 day sample turnaround)</li><li>Drilling permits from DREAL/DDT and landowner access agreements</li><li>Environmental counsel specializing in brownfield indemnification</li><li>DDT/DDTM and Agence de l&#x27;Eau liaison for public-site liability</li><li>Remediation cost-estimation tools and benchmarking data</li></ul>",
      "start_date": "2030-09-07",
      "duration": 45.0,
      "progress": 0,
      "open": true,
      "meta": "77af0c63-7822-4494-a8e0-f9120579e498 FS",
      "parent": "4859d2cb-3d73-4abe-aebe-50c30bd616db"
    },
    {
      "id": "d03802bf-780c-456e-9d0f-7ff4e7e42f3c",
      "text": "Achieve 70%+ option coverage and confirm parcel shortlist",
      "custom_tooltip": "<b>Achieve 70%+ option coverage and confirm parcel shortlist</b><br>Scale up non-coercive option agreements from anchor parcels to at least 70% of single-square target (or 80% per split node) at no more than 15% above benchmark land value (EUR 15,000\u201325,000/ha baseline, target no higher than EUR 17,250\u201328,750/ha). Manage holdout risk through phased commitment (performance-fee escalation, staged option extensions), pilot lease-and-continue arrangements at 2\u20133 sites, and early engagement with farm unions. Track parcel assembly progress weekly against a published roadmap through Month 4 (2027-02-17) topology decision. Coordinate option expirations, extension terms and tie-in with topology decision so that the split-campus default is already optioned. Secure title confirmation and environmental-lien checks before finalizing options.<br><b>Resources needed:</b><br><ul><li>Land-assembly team (dedicated project manager, local brokers, lawyers)</li><li>Weekly parcel-tracking dashboard (GIS, cadastral data, ownership chains)</li><li>Landowner negotiation incentive fund (fee structures, early-bird discounts)</li><li>Legal review of title and environmental liens</li><li>Farm-union pilot lease-and-continue contracts</li><li>Contingency holdout-management budget (higher compensation or alternative sites)</li></ul>",
      "start_date": "2030-10-22",
      "duration": 45.0,
      "progress": 0,
      "open": true,
      "meta": "727913a0-2661-4a68-ba97-a422d418e133 FS",
      "parent": "4859d2cb-3d73-4abe-aebe-50c30bd616db"
    },
    {
      "id": "34a223f7-99a5-4dea-ab7b-9d8bbf5ec4f0",
      "text": "Commit topology at Month 4 (2027-02-17) with documented pass/fail evidence",
      "custom_tooltip": "<b>Commit topology at Month 4 (2027-02-17) with documented pass/fail evidence</b><br>At Month 4 (2027-02-17), lock single-square or split-campus topology based on parcel-optionability data (\u226570% single-square or \u226580% per split node) and RTE written evidence for 1 GW capacity (if available; RTE&#x27;s full letter is not due until Month 6 = 2027-04-17, so split campus is the default at Month 4 = 2027-02-17 unless preliminary RTE guidance is already in hand). Document the topology decision with full rationale, cost differential estimates (split premium EUR 250M\u2013500M, estimate), and risk profile. Publish decision to investment committee, lenders and co-investors by mid-Month 5 (2027-03-17) to allow 6\u20137 months for Phase 1 design refinement before FID at Month 12 (2027-10-17). Establish fallback provisions: if 70% optionability is not achieved by Month 3.5 (2027-02-01), pre-commit to split campus and shift land-assembly focus to node-level parcels.<br><b>Resources needed:</b><br><ul><li>Independent land-assembly feasibility report (EUR 200K\u2013400K)</li><li>Phase II survey and remediation-cost findings (Months 1\u20133 = 2026-11-17 to 2027-01-17)</li><li>Preliminary RTE guidance or written letter (if available by Month 3.5 = 2027-02-01)</li><li>Capex reconciliation (base case 500 MW vs. split-node premium)</li><li>Investment committee decision package and gate-review materials</li><li>Legal and communications support for topology publication</li></ul>",
      "start_date": "2030-12-06",
      "duration": 45.0,
      "progress": 0,
      "open": true,
      "meta": "4859d2cb-3d73-4abe-aebe-50c30bd616db FF, d03802bf-780c-456e-9d0f-7ff4e7e42f3c FS",
      "parent": "4859d2cb-3d73-4abe-aebe-50c30bd616db"
    },
    {
      "id": "04dce94b-e2e7-4b7b-9901-e6a1103061fe",
      "text": "Shortlist candidate parcels with Phase II brownfield remediation \u2264EUR 100M per site by Month 6 (2027-04-17) and establish seller indemnities or public-remediation-body liability allocation",
      "custom_tooltip": "<b>Shortlist candidate parcels with Phase II brownfield remediation \u2264EUR 100M per site by Month 6 (2027-04-17) and establish seller indemnities or public-remediation-body liability allocation</b>",
      "progress": 0,
      "open": true,
      "meta": "4859d2cb-3d73-4abe-aebe-50c30bd616db FS",
      "parent": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "project"
    },
    {
      "id": "47a1e815-ebf1-4664-83ef-45ccdc36ad11",
      "text": "Analyze Phase II survey results and remediation cost quantification",
      "custom_tooltip": "<b>Analyze Phase II survey results and remediation cost quantification</b><br>Compile intrusive-survey findings (soil boring, groundwater sampling, asbestos, munitions residue screening) from top 2\u20133 candidate sites per zone (Cambrai, Dunkirk, Valenciennes, Saint-Omer). Quantify remediation scope and cost per parcel using Phase-I-Pro or equivalent environmental-assessment software and published unit-cost benchmarks (EUR 1,000\u20135,000 per m\u00b3 contaminated soil, estimate). Classify each parcel as pass (remediation \u2264EUR 100M), conditional (EUR 100M\u2013300M, requires further study), or fail (remediation &gt;EUR 300M or unresolved environmental liens). Deliver remediation-cost summary matrix by Month 4 (2027-02-17) to inform topology decision.<br><b>Resources needed:</b><br><ul><li>Phase II environmental-assessment consultant (intrusive survey lead)</li><li>Environmental-accounting engineer (cost quantification and benchmarking)</li><li>Environmental counsel (legal liability classification)</li><li>GIS analyst (parcel-level remediation mapping)</li><li>Phase-I-Pro or ENVIROMAP software license</li></ul>",
      "start_date": "2031-01-20",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "04dce94b-e2e7-4b7b-9901-e6a1103061fe SS",
      "parent": "04dce94b-e2e7-4b7b-9901-e6a1103061fe"
    },
    {
      "id": "6911529d-a01d-4d13-9f02-1949747d633c",
      "text": "Negotiate seller indemnities and liability-allocation agreements",
      "custom_tooltip": "<b>Negotiate seller indemnities and liability-allocation agreements</b><br>Engage private landowners and public remediation bodies (DDT/DDTM, port authorities, municipal treasuries) on pre-existing contamination liability. For private sellers: structure option agreements with representations and warranties on known contamination, indemnity escrows (EUR 5M\u201330M per parcel, estimate), and post-closing true-up mechanisms tied to Phase II discovery. For public sites: negotiate written liability-allocation agreements confirming the public body retains full remediation obligation for pre-existing conditions and indemnifies the campus operator for historical contamination. Document all agreements in standardized templates by Month 5 (2027-03-17) and circulate to lenders for comfort by Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>Real-estate/environmental counsel (indemnity drafting and negotiation lead)</li><li>Municipal/public-affairs liaison (engagement with DDT/DDTM and local authorities)</li><li>Title and escrow specialist (parcel-level due diligence and escrow mechanics)</li><li>Lender counsel (feasibility assessment for debt underwriting)</li></ul>",
      "start_date": "2031-02-25",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "47a1e815-ebf1-4664-83ef-45ccdc36ad11 FS",
      "parent": "04dce94b-e2e7-4b7b-9901-e6a1103061fe"
    },
    {
      "id": "efcc6334-d03b-4efe-8e8d-cbda715f568e",
      "text": "Establish escrow and remediation-liability reserves for Phase 1",
      "custom_tooltip": "<b>Establish escrow and remediation-liability reserves for Phase 1</b><br>For each shortlisted parcel, establish a Phase 1 remediation reserve and escrow account. Conditional-pass parcels (EUR 100M\u2013300M exposure) require a seller escrow or performance bond (EUR 30M\u2013100M, estimate per parcel) held until construction completion and environmental certification. Developer retains the right to terminate the option if Phase I or Phase II reveals uninsurable liabilities (e.g., PFOA/PFAS, unexploded ordnance, hazardous waste storage). Coordinate with lenders to confirm that seller indemnities and escrows satisfy debt-underwriting requirements by Month 6 (2027-04-17). Document all reserves in Phase 1 funding model (provisional EUR 100M\u2013300M per 500 MW node for brownfield remediation and contingency carry-forward).<br><b>Resources needed:</b><br><ul><li>Environmental counsel (escrow and reserve documentation)</li><li>Finance/treasury (escrow account setup and draw protocols)</li><li>Lender counsel (underwriting requirements and comfort confirmation)</li><li>Insurance broker (environmental liability and pollution coverage review)</li></ul>",
      "start_date": "2031-04-02",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "6911529d-a01d-4d13-9f02-1949747d633c FS",
      "parent": "04dce94b-e2e7-4b7b-9901-e6a1103061fe"
    },
    {
      "id": "2b4fffe6-bdcb-4b11-be38-04d7039eb860",
      "text": "Curate final shortlist and document Phase 1 parcel selection",
      "custom_tooltip": "<b>Curate final shortlist and document Phase 1 parcel selection</b><br>By Month 6 (2027-04-17), issue the final Phase 1 parcel shortlist with: (i) pass parcels (remediation \u2264EUR 100M, no seller indemnity required), (ii) conditional-pass parcels (EUR 100M\u2013300M, seller escrow or public-body guarantee required), (iii) elimination rationale for fail parcels (&gt;EUR 300M, uninsurable liability, title defect). Map shortlisted parcels to Phase 1 topology (single-square Cambrai or split-campus nodes). Publish parcel-selection summary to investment committee, lenders and co-investors, highlighting remediation-cost exposure and contingency draw schedule. Confirm that the cumulative remediation cost across all shortlisted parcels sits within the Phase 0 budget (EUR 750M cap, allocated EUR 100M\u2013200M for Phase 0 surveys and contingency) and Phase 1 reserves (EUR 100M\u2013300M per 500 MW node).<br><b>Resources needed:</b><br><ul><li>Land-assembly and environmental-affairs director (shortlist curation and publication lead)</li><li>GIS analyst (mapping and asset inventory)</li><li>Finance lead (cost reconciliation and Phase 1 budget integration)</li><li>Investment-committee secretary (stakeholder communication and approval tracking)</li></ul>",
      "start_date": "2031-05-08",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "efcc6334-d03b-4efe-8e8d-cbda715f568e FS",
      "parent": "04dce94b-e2e7-4b7b-9901-e6a1103061fe"
    },
    {
      "id": "a26c2a64-3bb2-4e44-b195-ea92db95ac47",
      "text": "Gate remediation feasibility: confirm no unmitigable environmental blocker by Month 6 (2027-04-17)",
      "custom_tooltip": "<b>Gate remediation feasibility: confirm no unmitigable environmental blocker by Month 6 (2027-04-17)</b><br>Conduct a gate-review checkpoint at Month 6 (2027-04-17) to confirm: (i) at least 70% (single-square) or 80% (split-campus nodes) of the target parcel is shortlisted with remediation \u2264EUR 100M per site, (ii) all conditional-pass parcels (EUR 100M\u2013300M) have binding seller escrows or public-body indemnities in place, (iii) cumulative remediation cost (pass + conditional, over Phase 1 build period ~Months 12\u201360 = 2027-10-17 to 2031-10-17) is \u2264EUR 300M per 500 MW node and fits within Phase 1 reserves, (iv) no environmental lien or use restriction is unresolved or creates a title defect preventing land option/purchase. If gate criteria are not met, trigger alternative-site evaluation or topology downsize (250 MW, reduced footprint per node). Document gate pass/fail decision in the investment-committee meeting at Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Independent environmental auditor (gate-review verification)</li><li>Investment-committee chair and red-team lead (gate decision authority)</li><li>Finance lead (reserve and budget reconciliation)</li><li>Real-estate and environmental counsel (legal/regulatory risk certification)</li></ul>",
      "start_date": "2031-06-13",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "04dce94b-e2e7-4b7b-9901-e6a1103061fe FF, 2b4fffe6-bdcb-4b11-be38-04d7039eb860 FS",
      "parent": "04dce94b-e2e7-4b7b-9901-e6a1103061fe"
    },
    {
      "id": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7",
      "text": "Commit to single-square or split-campus topology at Month 4 (2027-02-17) based on parcel optionability and RTE written evidence",
      "custom_tooltip": "<b>Commit to single-square or split-campus topology at Month 4 (2027-02-17) based on parcel optionability and RTE written evidence</b>",
      "progress": 0,
      "open": true,
      "meta": "78373cda-5f82-404e-bfff-32869a124ece FF, 04dce94b-e2e7-4b7b-9901-e6a1103061fe FS",
      "parent": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "project"
    },
    {
      "id": "e54c0862-bd6b-4267-ab9b-db139ffbccab",
      "text": "Confirm parcel optionability at Month 3 (2027-01-17)",
      "custom_tooltip": "<b>Confirm parcel optionability at Month 3 (2027-01-17)</b><br>Assemble and validate land-assembly feasibility findings (Months 1\u20133 = 2026-11-17 to 2027-01-17) to confirm whether at least 70% of the single-square target parcel (or \u226580% per split-campus node) is under non-coercive option at \u226415% above benchmark land value. Consolidate Phase II brownfield survey results across all candidate zones, identify holdout parcels or contamination blockers (remediation &gt;EUR 100M), and produce a parcel-level optionability map for independent committee review. Document any conflicts with topology assumptions (e.g., competing industrial claims, municipal land restrictions, environmental liens). Deliver optionability status report by Month 3 (2027-01-17) so that Month 4 (2027-02-17) decision is data-backed.<br><b>Resources needed:</b><br><ul><li>Land Assembly and Real Estate Strategist (lead)</li><li>Third-party land-feasibility consultant</li><li>Environmental and Permitting Counsel</li><li>GIS analyst and parcel database manager</li><li>Investment Committee analyst</li></ul>",
      "start_date": "2031-07-19",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7 SS",
      "parent": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7"
    },
    {
      "id": "0698e5ac-6ea0-464c-b3dc-c693840614aa",
      "text": "Request preliminary RTE evidence by Month 3 (2027-01-17)",
      "custom_tooltip": "<b>Request preliminary RTE evidence by Month 3 (2027-01-17)</b><br>Engage RTE formally to accelerate the preliminary feasibility letter, targeting delivery by Month 3 (2027-01-17) instead of the standard Month 6 (2027-04-17) date to support the Month 4 (2027-02-17) topology gate. Prepare a focused technical package for RTE: single-square Cambrai node (1 GW capacity request), split-campus scenarios (Cambrai 500 MW + Dunkirk 250 MW + Valenciennes 250 MW), and candidate substations with load-flow and constraint-sensitivity analysis from the independent grid audit (due Month 9 = 2027-07-17, but interim findings available by Month 2\u20133 = 2026-12-17 to 2027-01-17). Request written RTE preliminary feasibility opinion indicating whether 1 GW single-square or split-node options are achievable within 36 months, with estimated grid-reinforcement cost ranges and curtailment allowance. Establish weekly RTE communication checkpoints to flag any timeline slippage and escalate to RTE management if evidence is not available by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist (lead)</li><li>Independent third-party RTE auditor</li><li>RTE liaison manager</li><li>Infrastructure Finance Lead (cost reconciliation)</li></ul>",
      "start_date": "2031-07-31",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "e54c0862-bd6b-4267-ab9b-db139ffbccab FS",
      "parent": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7"
    },
    {
      "id": "3538e8ef-c1c2-48ce-a967-95e44555f693",
      "text": "Lock anchor-tenant latency and cluster-size requirements by Month 2 (2026-12-17)",
      "custom_tooltip": "<b>Lock anchor-tenant latency and cluster-size requirements by Month 2 (2026-12-17)</b><br>Obtain written confirmation from top 1\u20132 anchor-tenant prospects on cluster-size tolerances and latency constraints to validate split-campus technical feasibility. Test requirements include: training-workload latency &lt;10 ms preferred (minimum &lt;50 ms acceptable), inference-workload tolerance, and any hard constraints on unified cluster architecture. Conduct technical interviews and provisional latency modeling (using fiber-route data) to confirm whether round-trip inter-node latency meets tenant SLAs on proposed split-campus geometries (Cambrai\u2013Dunkirk ~100 km, Cambrai\u2013Valenciennes ~150 km). Document tenant requirements in writing and flag any walk-away threshold (e.g., latency &gt;100 ms) that would force single-square topology. Deliver latency-feasibility memo to investment committee by Month 2 (2026-12-17) so topology decision reflects tenant technical constraints.<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Infrastructure Tech Lead (latency modeling)</li><li>Fiber and Networking Specialist</li><li>Top 1\u20132 anchor-tenant IT and infrastructure teams</li></ul>",
      "start_date": "2031-08-12",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "0698e5ac-6ea0-464c-b3dc-c693840614aa FS",
      "parent": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7"
    },
    {
      "id": "739ccfba-4bf4-468a-89d3-b6ddd1115d49",
      "text": "Conduct independent committee topology review at Month 3.5 (2027-02-01)",
      "custom_tooltip": "<b>Conduct independent committee topology review at Month 3.5 (2027-02-01)</b><br>Schedule an ad-hoc investment-committee meeting at Month 3.5 (2027-02-01), one week before the formal Month 4 (2027-02-17) topology decision gate, to review all available evidence: parcel optionability status (Month 3 = 2027-01-17 report), RTE preliminary letter or interim opinion (Month 3 = 2027-01-17 request), anchor-tenant latency confirmation (Month 2 = 2026-12-17), capex trade-off analysis (single-square EUR 5B vs. split EUR 5.25B\u20135.5B, estimate), and schedule impact (Month 42 = 2030-04-17 vs. Month 48\u201354 = 2030-10-17 to 2031-04-17 energization, estimate). Invite external red team to present independent risk assessment and dissent if applicable. Allow committee to surface questions or dissent early rather than deferring to the formal gate meeting. Document all feedback and unresolved blockers in a memo due Month 3.5 (2027-02-01), so that Month 4 (2027-02-17) decision meeting has a clear agenda and pre-aligned positions.<br><b>Resources needed:</b><br><ul><li>Investment Committee (all members)</li><li>External red team</li><li>Sponsor and co-investor finance leads</li><li>Lender representative (observer)</li></ul>",
      "start_date": "2031-08-24",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "3538e8ef-c1c2-48ce-a967-95e44555f693 FS",
      "parent": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7"
    },
    {
      "id": "960fc90d-6ca7-464f-94a1-8606d3b534c8",
      "text": "Publish topology decision with documented rationale by Month 4.5 (2027-03-04)",
      "custom_tooltip": "<b>Publish topology decision with documented rationale by Month 4.5 (2027-03-04)</b><br>Within 48 hours of the Month 4 (2027-02-17) investment-committee topology decision, issue a formal topology decision memo to all stakeholders (sponsor, lenders, co-investors, RTE, municipalities, tenants). Decision memo must state: (i) single-square Cambrai or split-campus [Cambrai + Dunkirk + Valenciennes], (ii) evidence supporting the decision (parcel % optioned, RTE letter or interim confirmation, tenant latency requirements, capex estimate, schedule), (iii) identified risks and mitigation (e.g., RTE final letter pending, holdout parcels flagged, tenant commitment timeline), (iv) implications for Phase 1 scope (500 MW base case remains; 1 GW extension gated on additional signed demand and RTE offer), and (v) next milestones (permit file submission Months 8\u20139 = 2027-06-17 to 2027-07-17, FID Month 12 = 2027-10-17). Distribute to investment committee, red team, lenders and co-investor steering committee by Month 4.5 (2027-03-04). Post decision memo to municipal liaison committee and publish an executive summary (without sensitive details) to community and media 1 week after Month 4 (2027-02-17) to signal project maturity and reduce stakeholder uncertainty.<br><b>Resources needed:</b><br><ul><li>Project Director and Core Team</li><li>Investment Committee secretary</li><li>External communications lead</li><li>Sponsor corporate affairs</li></ul>",
      "start_date": "2031-09-05",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7 FF, 739ccfba-4bf4-468a-89d3-b6ddd1115d49 FS",
      "parent": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7"
    },
    {
      "id": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "text": "Anchor-Tenant Demand Validation and Binding Commitments",
      "custom_tooltip": "<b>Anchor-Tenant Demand Validation and Binding Commitments</b>",
      "progress": 0,
      "open": true,
      "meta": "78373cda-5f82-404e-bfff-32869a124ece FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "5f98bb06-aafe-4332-9f45-2be8537093fa",
      "text": "Develop standardized take-or-pay lease templates (5\u201310 year term, EUR/MWh pricing, 99.5\u201399.95% uptime SLA, curtailment and force-majeure carve-outs) by Month 2 (2026-12-17)",
      "custom_tooltip": "<b>Develop standardized take-or-pay lease templates (5\u201310 year term, EUR/MWh pricing, 99.5\u201399.95% uptime SLA, curtailment and force-majeure carve-outs) by Month 2 (2026-12-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936 SS",
      "parent": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "project"
    },
    {
      "id": "913a6f1c-a53a-4639-97de-9d640af3f9d5",
      "text": "Research and benchmark lease precedent structures",
      "custom_tooltip": "<b>Research and benchmark lease precedent structures</b><br>Conduct a survey of industry-standard data-center lease templates, hyperscale campus precedents (Google, Meta, Microsoft sites), and comparable infrastructure-finance leases to establish baseline commercial terms. Document uptime SLAs (99.5\u201399.95%), curtailment notice periods (30\u201390 days), force-majeure carve-outs (grid outages, natural disasters, war), and EUR/MWh pricing structures (fixed, capped-index, or pass-through). Deliver a 10\u201315 page precedent summary with term-range recommendations by Month 1.5 (2026-12-02).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Real Estate and Commercial Counsel</li><li>Data-Center Industry Adviser</li><li>Legal Research Team</li></ul>",
      "start_date": "2031-09-17",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "5f98bb06-aafe-4332-9f45-2be8537093fa SS",
      "parent": "5f98bb06-aafe-4332-9f45-2be8537093fa"
    },
    {
      "id": "42c4b4d0-9f7a-4734-9d0a-145187209d92",
      "text": "Draft base lease template (legal framework and core commercial terms)",
      "custom_tooltip": "<b>Draft base lease template (legal framework and core commercial terms)</b><br>Using precedent research, prepare a master lease template covering term length (5\u201310 years proposed), capacity reservation (MW and duration), uptime and curtailment obligations, energy pricing mechanism (pass-through, indexed, or capped), force-majeure scope, and termination/penalty clauses. Include SLA measurement definitions (99.5\u201399.95% uptime with rolling 30-day and annual true-up), curtailment trigger protocol (30\u201390 day notice, max 10% annual curtailment proposed, walk-away 15%), and indemnity/liability caps. Obtain sponsor and lender legal counsel pre-review by end of Month 1 (2026-11-17). Target 20\u201330 pages, including schedules.<br><b>Resources needed:</b><br><ul><li>Real Estate and Commercial Counsel</li><li>Infrastructure Finance Lead</li><li>Data-Center Technical Adviser</li><li>Sponsor Legal Team</li><li>Lender Legal Representatives</li></ul>",
      "start_date": "2031-09-26",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "913a6f1c-a53a-4639-97de-9d640af3f9d5 FS",
      "parent": "5f98bb06-aafe-4332-9f45-2be8537093fa"
    },
    {
      "id": "940f70fa-5ff4-4ffd-971c-d73428359372",
      "text": "Model three energy pricing scenarios (fixed, capped-index, pass-through)",
      "custom_tooltip": "<b>Model three energy pricing scenarios (fixed, capped-index, pass-through)</b><br>Develop financial scenarios for lease energy pricing: (i) all-in fixed EUR 60/MWh (no escalation, 3-year true-up), (ii) capped-index (floor EUR 50, ceiling EUR 80, annual reset), (iii) pure pass-through with 90-day lag and campus-company margin (EUR 2\u20135/MWh). Model tenant OPEX impact and campus-company NOI sensitivity for each scenario on a 150 MW, 500 MW and 1 GW load profile. Document rent-adjustment mechanisms required to hold total-lease-cost stable and maintain campus-company DSCR &gt;1.30x. Publish sensitivity tables by Month 1.5 (2026-12-02).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Energy Procurement Specialist</li><li>Commercial Modelling Team</li><li>Lender Credit Analyst</li></ul>",
      "start_date": "2031-10-05",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "42c4b4d0-9f7a-4734-9d0a-145187209d92 FS",
      "parent": "5f98bb06-aafe-4332-9f45-2be8537093fa"
    },
    {
      "id": "e6cefdf9-0755-4970-b537-d773360c5edd",
      "text": "Circulate draft template to anchor prospects and lender counsel for feedback",
      "custom_tooltip": "<b>Circulate draft template to anchor prospects and lender counsel for feedback</b><br>Distribute the base template (Month 1 = 2026-11-17 final draft) and three pricing scenarios to lead lender counsel and 2\u20133 identified anchor-tenant prospects (or their advisers under NDA) for review and feedback. Conduct three structured feedback sessions (one internal lender review, two prospect/tenant feedback sessions) during Months 1\u20132 (2026-11-17 to 2026-12-17). Document all revisions (SLA language, curtailment carve-outs, pricing mechanics, termination triggers) and redline cycles. Target convergence on a locked template by end of Month 1.5 (2026-12-02) to allow Month 2 (2026-12-17) signature readiness.<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Real Estate and Commercial Counsel</li><li>Lender Counsel Representatives</li><li>Infrastructure Finance Lead</li></ul>",
      "start_date": "2031-10-14",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "940f70fa-5ff4-4ffd-971c-d73428359372 FS",
      "parent": "5f98bb06-aafe-4332-9f45-2be8537093fa"
    },
    {
      "id": "0a24f48f-6e85-4470-b4d5-5aad2fdbf127",
      "text": "Lock final lease template with lender sign-off and governance approval",
      "custom_tooltip": "<b>Lock final lease template with lender sign-off and governance approval</b><br>Consolidate feedback, resolve any outstanding disputes (SLA definitions, curtailment thresholds, energy indexation caps, liquidated-damages language), and obtain formal sign-off from lead lender counsel and sponsor legal by Month 2 (2026-12-17). Schedule investment-committee or sponsor-steering-committee confirmation meeting for Month 2 (2026-12-17) to authorize the template for use in anchor-prospect negotiations. Document any outstanding contingencies or alternative-language options. Publish the locked template (with schedules for capacity, pricing and SLA targets) to the anchor-prospect outreach team by Month 2 end (2026-12-17).<br><b>Resources needed:</b><br><ul><li>Real Estate and Commercial Counsel</li><li>Infrastructure Finance Lead</li><li>Sponsor Legal Team</li><li>Lender Counsel</li><li>Investment Committee or Steering Committee Sponsor</li></ul>",
      "start_date": "2031-10-23",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "5f98bb06-aafe-4332-9f45-2be8537093fa FF, e6cefdf9-0755-4970-b537-d773360c5edd FS",
      "parent": "5f98bb06-aafe-4332-9f45-2be8537093fa"
    },
    {
      "id": "59ebf494-3056-4b8c-9e5e-9fc56d15586d",
      "text": "Identify and engage 2\u20133 global hyperscalers and 2\u20133 sovereign-AI users with published capex plans and active 2026\u20132028 site evaluation",
      "custom_tooltip": "<b>Identify and engage 2\u20133 global hyperscalers and 2\u20133 sovereign-AI users with published capex plans and active 2026\u20132028 site evaluation</b>",
      "progress": 0,
      "open": true,
      "meta": "5f98bb06-aafe-4332-9f45-2be8537093fa FS",
      "parent": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "project"
    },
    {
      "id": "fe66b795-62af-4067-9fce-52f2a77ea01c",
      "text": "Map hyperscaler and sovereign-AI capex pipelines",
      "custom_tooltip": "<b>Map hyperscaler and sovereign-AI capex pipelines</b><br>Conduct market research to identify 2\u20133 global hyperscalers (e.g., Microsoft Azure, Google, Meta) and 2\u20133 sovereign-AI procurement programs (e.g., French State AI offices, EU CEPIs, national governments) with published multi-GW capex plans for 2026\u20132028. Document each prospect&#x27;s site-selection criteria, timing, and geographic preferences. Cross-reference with industry advisers and government-relations channels to confirm active evaluation status and timeline realism. Deliver a shortlist with contact routing and lead-manager assignments by Month 0.5 (2026-11-01).<br><b>Resources needed:</b><br><ul><li>Market research and competitive-intelligence consultant</li><li>Government-relations and sovereign-affairs specialist</li><li>Anchor-tenant development manager</li><li>Industry trade associations and broker networks</li></ul>",
      "start_date": "2031-11-01",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "59ebf494-3056-4b8c-9e5e-9fc56d15586d SS",
      "parent": "59ebf494-3056-4b8c-9e5e-9fc56d15586d"
    },
    {
      "id": "9db43a64-142e-416d-b39f-04ccee1ad2bc",
      "text": "Establish initial contact and confidentiality framework",
      "custom_tooltip": "<b>Establish initial contact and confidentiality framework</b><br>Initiate confidential one-on-one outreach to each of the 2\u20133 hyperscaler and 2\u20133 sovereign-AI prospects using existing investor or sponsor relationships and industry brokers. Prepare a one-page technical summary (climate, latency, power density, security posture, timeline to energization) tailored to each prospect&#x27;s published requirements. Execute non-disclosure agreements and obtain preliminary engagement commitments (interest level, timing, site-visit readiness) by Month 1 (2026-11-17). Target: at least 4 of the 5 prospects responding with formal acknowledgment and a preliminary technical-fit assessment within 30 days.<br><b>Resources needed:</b><br><ul><li>Sponsor executive and co-investor government-relations leads</li><li>Anchor-tenant development manager with hyperscaler relationships</li><li>Legal counsel (confidentiality and contract terms)</li><li>Technical summary writer (power, cooling, latency, security specs)</li></ul>",
      "start_date": "2031-11-16",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "fe66b795-62af-4067-9fce-52f2a77ea01c FS",
      "parent": "59ebf494-3056-4b8c-9e5e-9fc56d15586d"
    },
    {
      "id": "8f8f98b3-8c68-4371-99ff-4f28564184d4",
      "text": "Validate active 2026\u20132028 expansion timeline",
      "custom_tooltip": "<b>Validate active 2026\u20132028 expansion timeline</b><br>Conduct structured interviews or written confirmations with each prospect&#x27;s acquisition and capex teams to confirm (i) published capex plans for 2026\u20132028 are live and not deferred, (ii) expected geographic footprint and MW requirements, (iii) site-evaluation window (start and decision date), (iv) internal approval timelines for site selection and offtake negotiations. Document all responses in a live tracker; flag any prospects showing low urgency or conflicting timelines (e.g., decision already made, capex reduced, site elsewhere prioritized). Obtain written confirmation of active status (LOI or commitment letter from prospect&#x27;s CEO or CFO office) by Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>Anchor-tenant development manager</li><li>Hyperscaler and sovereign-AI account executives</li><li>Data center and infrastructure analyst (for capex benchmarking)</li><li>Executive steering committee (escalation authority)</li></ul>",
      "start_date": "2031-12-01",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "9db43a64-142e-416d-b39f-04ccee1ad2bc FS",
      "parent": "59ebf494-3056-4b8c-9e5e-9fc56d15586d"
    },
    {
      "id": "d326cb94-bc88-4c43-8475-d52824a98bd4",
      "text": "Schedule site visits and capability demonstrations",
      "custom_tooltip": "<b>Schedule site visits and capability demonstrations</b><br>For the top 2\u20133 prospects (determined by engagement quality and timing fit in Month 1 = 2026-11-17), schedule in-person site visits to representative candidate nodes (Cambrai and Dunkirk) by Month 2 (2026-12-17). Prepare site-visit agenda: technical briefing (grid, power, latency, cooling, security), parcel and environmental overview, fiber-route maps, and community-support status. Conduct follow-up technical deep-dives (cluster-size, workload latency tolerance, security/data-residency requirements) via working sessions by Month 3 (2027-01-17). Document prospect feedback (fit, concerns, timeline) and feed into topology decision and thermal/fiber modeling by Month 4 (2027-02-17).<br><b>Resources needed:</b><br><ul><li>Site-logistics and tour coordinator</li><li>Technical team (grid engineer, cooling specialist, fiber architect, security lead)</li><li>Cambrai and Dunkirk regional offices</li><li>Project management and event support</li></ul>",
      "start_date": "2031-12-16",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "8f8f98b3-8c68-4371-99ff-4f28564184d4 FS",
      "parent": "59ebf494-3056-4b8c-9e5e-9fc56d15586d"
    },
    {
      "id": "852f1a67-5107-4b26-b446-9595d7e0708c",
      "text": "Establish prospect steering and escalation governance",
      "custom_tooltip": "<b>Establish prospect steering and escalation governance</b><br>Create a dedicated anchor-tenant steering committee (monthly cadence, Months 1\u201312 = 2026-11-17 to 2027-10-17) with sponsor CFO/COO, lead lender representative, and anchor-tenant development manager to remove decision blockers, reconcile technical requirements with campus design, and track binding-sheet progress toward the Month 9 (2027-07-17) gate. Publish a rolling engagement status dashboard (prospect, engagement stage, timeline, technical fit assessment, red flags) weekly to the investment committee and red team. Establish escalation protocol to sponsor board for any prospect showing intent to commit or withdraw.<br><b>Resources needed:</b><br><ul><li>Anchor-tenant development manager (chair)</li><li>Sponsor finance and operations leadership</li><li>Lead lender credit and commercial teams</li><li>Project management and governance support</li></ul>",
      "start_date": "2031-12-31",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "59ebf494-3056-4b8c-9e5e-9fc56d15586d FF, d326cb94-bc88-4c43-8475-d52824a98bd4 FS",
      "parent": "59ebf494-3056-4b8c-9e5e-9fc56d15586d"
    },
    {
      "id": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d",
      "text": "Test cluster-size and latency-tolerance requirements per top-2 anchor prospects to validate split-campus topology feasibility (<50 ms inter-node acceptable for training/inference, <10 ms preferred)",
      "custom_tooltip": "<b>Test cluster-size and latency-tolerance requirements per top-2 anchor prospects to validate split-campus topology feasibility (&lt;50 ms inter-node acceptable for training/inference, &lt;10 ms preferred)</b>",
      "progress": 0,
      "open": true,
      "meta": "59ebf494-3056-4b8c-9e5e-9fc56d15586d FS",
      "parent": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "project"
    },
    {
      "id": "c9277ee7-95cf-4fb3-9b7a-4204292d9302",
      "text": "Conduct technical interviews with top 2 anchor prospects on cluster and latency requirements",
      "custom_tooltip": "<b>Conduct technical interviews with top 2 anchor prospects on cluster and latency requirements</b><br>Engage the two leading anchor-tenant candidates identified in parallel tenant-recruitment work to document their specific requirements for cluster size, intra-cluster latency (target &lt;10 ms preferred, &lt;50 ms acceptable), inter-node synchronization frequency, and training-vs.-inference workload split. Confirm whether split-campus topology with round-trip delays between nodes is technically acceptable or whether a single unified cluster is mandated. Document findings in a shared technical specification by Month 6 (2027-04-17) that feeds topology decision and fiber-routing audit.<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Chief Technical Architect (campus)</li><li>Network Engineer (latency modeling)</li><li>Top 2 anchor-tenant IT/infrastructure leads (external)</li></ul>",
      "start_date": "2032-01-15",
      "duration": 13.0,
      "progress": 0,
      "open": true,
      "meta": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d SS",
      "parent": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d"
    },
    {
      "id": "8a640952-9152-413b-a621-24b669b8cab4",
      "text": "Model inter-node latency for three split-campus scenarios using ductwork routing estimates",
      "custom_tooltip": "<b>Model inter-node latency for three split-campus scenarios using ductwork routing estimates</b><br>Develop three geometric split-campus node arrangements (Cambrai/E-Valley 500 MW + Dunkirk 250 MW; Cambrai 500 MW + Valenciennes 250 MW; all three nodes 250 MW each) and estimate round-trip latency via fiber ductwork connecting each pair, accounting for geographical distance, physical-layer constraints (conduit sharing, water-body crossings, underground vs. aerial routing), and vendor latency curves (typical 5\u201310 \u03bcs per km plus 10\u201320 ms per major switching point). Cross-reference with anchor-tenant cluster-size and synchronization-frequency requirements from technical interviews to determine which topologies are feasible (&lt;50 ms inter-node, &lt;10 ms preferred). Document results in a topology-latency trade-off matrix by Month 7 (2027-05-17).<br><b>Resources needed:</b><br><ul><li>Network and Fiber Infrastructure Engineer</li><li>GIS and Route-Planning Specialist</li><li>Thermal and Cooling Engineer (to align node placement with utility corridors)</li><li>Carrier and Telecom Liaison (for ductwork availability data)</li><li>Campus Architect (site-layout and fiber-routing coordination)</li></ul>",
      "start_date": "2032-01-28",
      "duration": 13.0,
      "progress": 0,
      "open": true,
      "meta": "c9277ee7-95cf-4fb3-9b7a-4204292d9302 FS",
      "parent": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d"
    },
    {
      "id": "58008d28-879d-4259-8da9-a9cf3f73305e",
      "text": "Commission physical fiber-route diversity audit from carrier and ductwork specialists",
      "custom_tooltip": "<b>Commission physical fiber-route diversity audit from carrier and ductwork specialists</b><br>Parallel to technical interviews and latency modeling, engage specialized fiber-routing and carrier-coordination consultants to conduct a desktop and preliminary field audit of carrier-available routes and municipal/shared ductwork between candidate campus node sites and key landing points (Paris, London, Brussels, Amsterdam). Assess physical separation of ducts, shared infrastructure conflicts, and feasibility of at least 2 independent routes between major nodes. Provide preliminary cost estimates (EUR 500K\u20132M per km for long-haul or co-investment) and lead-time assumptions (typical 12\u201318 months for new-build dark fiber, 3\u20136 months for lit lit-services if available). Deliver a carrier-neutral routing map and feasibility summary by Month 7 (2027-05-17) to confirm that split-campus fiber connectivity is achievable within timeline and cost constraints.<br><b>Resources needed:</b><br><ul><li>Fiber-Route and Telecom Audit Specialist (external consultant)</li><li>Carrier Commercial Leads (at least 3\u20134 major operators: Lannion, Colt, Juniper, others)</li><li>Municipal and Regional Fiber Authority Contacts (France, Belgium, UK landing-point offices)</li><li>Network Engineer (cost and availability cross-checks)</li></ul>",
      "start_date": "2032-02-10",
      "duration": 13.0,
      "progress": 0,
      "open": true,
      "meta": "8a640952-9152-413b-a621-24b669b8cab4 FS",
      "parent": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d"
    },
    {
      "id": "718f7c2c-6f31-4ead-8f12-9c2b83510ec3",
      "text": "Stress-test split-campus topology against tenant latency acceptance thresholds and confirm feasibility",
      "custom_tooltip": "<b>Stress-test split-campus topology against tenant latency acceptance thresholds and confirm feasibility</b><br>Synthesize output from technical-interview findings, inter-node latency modeling, and fiber-route audit to produce a final feasibility assessment: confirm that proposed split-campus node combinations (Cambrai + Dunkirk, Cambrai + Valenciennes, or all-three) deliver inter-node round-trip latencies acceptable to top 2 anchor tenants (documented maximum threshold, e.g., &lt;50 ms for inference, &lt;10 ms for synchronous training). If any proposed split geometry exceeds tenant thresholds, flag as infeasible and recommend alternative topology (single-node upsize, different node pairing, or reduced node count). Document acceptability in writing by Month 7 (2027-05-17) to feed the Month 8\u20139 (2027-06-17 to 2027-07-17) fiber-route confirmation and Phase 1 topology lock.<br><b>Resources needed:</b><br><ul><li>Network Architect and Latency Modeling Lead</li><li>Anchor-Tenant Technical Representatives (to validate thresholds against modeled results)</li><li>Chief Technology Officer or equivalent (to sign off on split-campus technical feasibility)</li></ul>",
      "start_date": "2032-02-23",
      "duration": 13.0,
      "progress": 0,
      "open": true,
      "meta": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d FF, 58008d28-879d-4259-8da9-a9cf3f73305e FS",
      "parent": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d"
    },
    {
      "id": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d",
      "text": "Secure binding term sheets (take-or-pay or capacity-reservation agreement with cash deposits and liquidated damages) for \u2265150 MW (30% of 500 MW Phase 1) by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Secure binding term sheets (take-or-pay or capacity-reservation agreement with cash deposits and liquidated damages) for \u2265150 MW (30% of 500 MW Phase 1) by Month 9 (2027-07-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d FS",
      "parent": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "project"
    },
    {
      "id": "2a26ccdb-0997-424c-8025-d7e55a583679",
      "text": "Develop standardized take-or-pay lease templates",
      "custom_tooltip": "<b>Develop standardized take-or-pay lease templates</b><br>Create binding lease documents (5\u201310 year term, EUR/MWh pricing indexed or capped, 99.5\u201399.95% uptime SLA, curtailment and force-majeure carve-outs). Model three pricing scenarios: (i) 100% fixed power price, (ii) indexed to spot with \u00b13% annual cap, (iii) pass-through to tenants. Complete by Month 2 (2026-12-17) for circulation to lenders and legal counsel; lock terms by consensus before anchor prospect engagement.<br><b>Resources needed:</b><br><ul><li>Lease and contracts legal counsel</li><li>Infrastructure finance specialist</li><li>Data center operations lead</li><li>Lender representatives for input</li></ul>",
      "start_date": "2032-03-07",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d SS",
      "parent": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d"
    },
    {
      "id": "0cab8c69-87c5-4c0d-b4bd-30deaf6ada8a",
      "text": "Identify and engage 2\u20133 hyperscalers and 2\u20133 sovereign AI users",
      "custom_tooltip": "<b>Identify and engage 2\u20133 hyperscalers and 2\u20133 sovereign AI users</b><br>Source 4\u20136 candidate anchor tenants with published 2026\u20132028 capex plans and active site-evaluation cycles. Engage via sponsor relationships, industry brokers and confidential site overviews (NDA); confirm capex timing and expansion geography in writing. Target in-person site visits for top 2\u20133 prospects by Month 2 (2026-12-17). Maintain engagement velocity through monthly touchpoints and transparent project updates.<br><b>Resources needed:</b><br><ul><li>Anchor-tenant and market development lead</li><li>Business development team</li><li>Site operations and technical tour coordinator</li><li>NDA and confidentiality management</li></ul>",
      "start_date": "2032-04-24",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "2a26ccdb-0997-424c-8025-d7e55a583679 FS",
      "parent": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d"
    },
    {
      "id": "87d4cc8c-5018-41d1-bf5b-683bbfce58b2",
      "text": "Test cluster-size and latency-tolerance requirements with top anchors",
      "custom_tooltip": "<b>Test cluster-size and latency-tolerance requirements with top anchors</b><br>Coordinate with top 2 anchor prospects to validate acceptable inter-node round-trip latency. Model three split-campus topologies (Cambrai 500 MW + Dunkirk 250 MW, or Cambrai/Dunkirk/Valenciennes 250 MW each) with site-specific fiber-routing assumptions. Confirm training-workload latency &lt;10 ms (preferred) or &lt;50 ms (acceptable) and inference-workload tolerance. Document walk-away threshold (&gt;50 ms) and confirm topology technical fit by Month 7 (2027-05-17).<br><b>Resources needed:</b><br><ul><li>Tenant IT and infrastructure leads (prospect side)</li><li>Network engineering and latency modeling specialist</li><li>Fiber routing audit coordinator</li><li>Testing infrastructure provisioning (prospect-controlled)</li></ul>",
      "start_date": "2032-06-11",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "0cab8c69-87c5-4c0d-b4bd-30deaf6ada8a FS",
      "parent": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d"
    },
    {
      "id": "242c8f04-1491-40dd-9223-8268d480227e",
      "text": "Secure binding term sheets with cash deposits and liquidated damages",
      "custom_tooltip": "<b>Secure binding term sheets with cash deposits and liquidated damages</b><br>Execute binding take-or-pay or capacity-reservation agreements for \u2265150 MW (30% of 500 MW Phase 1) with investment-grade counterparties (BBB\u2212 or better) or parent-guaranteed subsidiaries. Include non-refundable reservation-fee cash deposits (EUR 15M\u201375M total), liquidated-damages clauses (10\u201315% of first-year lease revenue if tenant exits post-FID), and credit-quality confirmation. Lock by Month 9 (2027-07-17) for Phase 1 FID eligibility at Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Anchor-tenant negotiation lead and legal counsel</li><li>Credit underwriting and guarantee validation team</li><li>Escrow agent and funding banks (Morgan Stanley, BNY Mellon equivalents)</li><li>Investment committee and lender observers for approval</li></ul>",
      "start_date": "2032-07-29",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "87d4cc8c-5018-41d1-bf5b-683bbfce58b2 FS",
      "parent": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d"
    },
    {
      "id": "29b23e3e-29e0-4a86-8f40-5ab11fc8394a",
      "text": "Validate counterparty credit and execute escrow arrangements",
      "custom_tooltip": "<b>Validate counterparty credit and execute escrow arrangements</b><br>Conduct credit underwriting of all anchor tenants (obtain S&amp;P/Moody&#x27;s/Fitch ratings or equivalent) and secure parent-company guarantees (A\u2212 or better) or government letters of credit for sovereigns. Validate that all counterparties meet the minimum BBB\u2212 threshold or equivalent guarantee; if weaker, require letters of credit (2\u20133% annual cost) covering 1\u20132 years of lease payments. Set up non-refundable reservation-fee escrow accounts and confirm funding by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Credit analyst and rating agency liaison</li><li>Corporate finance and treasury specialists</li><li>Escrow and trust-account legal counsel</li><li>Banking partners for letter-of-credit administration</li></ul>",
      "start_date": "2032-09-15",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d FF, 242c8f04-1491-40dd-9223-8268d480227e FS",
      "parent": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d"
    },
    {
      "id": "138f37d8-89a8-4b27-8373-bc2b43175f71",
      "text": "Validate anchor-tenant credit (BBB\u2212 or better, or parent guarantee) and execute non-refundable reservation-fee escrow arrangements (EUR 15M\u201375M total at 150 MW)",
      "custom_tooltip": "<b>Validate anchor-tenant credit (BBB\u2212 or better, or parent guarantee) and execute non-refundable reservation-fee escrow arrangements (EUR 15M\u201375M total at 150 MW)</b>",
      "progress": 0,
      "open": true,
      "meta": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d FS",
      "parent": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "project"
    },
    {
      "id": "bb8fd12e-97f1-403f-8d98-038bccc82d65",
      "text": "Prepare credit-underwriting checklist and counterparty documentation",
      "custom_tooltip": "<b>Prepare credit-underwriting checklist and counterparty documentation</b><br>Establish the information requirements and approval pathway for anchor-tenant credit validation. Assemble templates for financial-statement review, parent-guarantee letters, letters of credit, and compliance certifications. Coordinate with sponsor legal and lender credit teams to align on minimum BBB\u2212 threshold, acceptable substitutes (parent guarantee at A\u2212 or sovereign guarantee), and escalation criteria for marginal counterparties. Document sign-off authority and timeline (target Month 7 = 2027-05-17).<br><b>Resources needed:</b><br><ul><li>Credit analyst</li><li>Sponsor legal counsel</li><li>Lead-lender credit committee representative</li><li>Corporate treasurer (for parent-company vetting)</li></ul>",
      "start_date": "2032-11-02",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "138f37d8-89a8-4b27-8373-bc2b43175f71 SS",
      "parent": "138f37d8-89a8-4b27-8373-bc2b43175f71"
    },
    {
      "id": "36c8af0d-3c4d-410b-bf9e-3e25c1ea8011",
      "text": "Conduct financial and credit due diligence on each anchor tenant",
      "custom_tooltip": "<b>Conduct financial and credit due diligence on each anchor tenant</b><br>Run independent credit review for all counterparties signed on binding term sheets (target Month 9 = 2027-07-17). Obtain S&amp;P, Moody&#x27;s or Fitch ratings; request full financial statements (latest 2 years) for direct entities; collect parent-company guarantees and letters of credit from weaker subsidiaries; validate sovereign co-investors through government-finance ministry letters or equivalent. Flag any downgrades, covenant violations or solvency concerns that emerged during Phase 0. Complete by Month 9 (2027-07-17) to avoid blocking escrow setup.<br><b>Resources needed:</b><br><ul><li>Credit-rating agency liaison</li><li>Financial analyst (accounting and covenant analysis)</li><li>External credit-underwriting firm (optional, for independent validation)</li><li>Corporate counsel (parent-guarantee drafting and interpretation)</li></ul>",
      "start_date": "2032-11-20",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "bb8fd12e-97f1-403f-8d98-038bccc82d65 FS",
      "parent": "138f37d8-89a8-4b27-8373-bc2b43175f71"
    },
    {
      "id": "138cbda7-75aa-4651-9103-7f7b9e81cc26",
      "text": "Engage escrow agent and structure trust-account documentation",
      "custom_tooltip": "<b>Engage escrow agent and structure trust-account documentation</b><br>Appoint a financial institution (Morgan Stanley, BNY Mellon or equivalent custodian bank) as escrow agent. Pre-negotiate trust-account documentation with sponsor counsel: escrow agreement terms, release triggers tied to construction milestones (site notice-to-proceed, first-pour concrete, grid interconnection), fee structure (estimated 0.05\u20130.10% per annum), and dispute-resolution protocol. Lock escrow-agent commitment and standard agreements by Month 8 (2027-06-17) so that funding can commence at signature of binding term sheets (Month 9 = 2027-07-17).<br><b>Resources needed:</b><br><ul><li>Escrow agent (major bank custodian)</li><li>Campus-company treasurer or finance director</li><li>Sponsor legal counsel</li><li>Tenant CFO or treasurer (for escrow instructions)</li></ul>",
      "start_date": "2032-12-08",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "36c8af0d-3c4d-410b-bf9e-3e25c1ea8011 FS",
      "parent": "138f37d8-89a8-4b27-8373-bc2b43175f71"
    },
    {
      "id": "0a3de2ff-7332-4555-93bc-caae94df7848",
      "text": "Finalize non-refundable reservation-fee escrow funding",
      "custom_tooltip": "<b>Finalize non-refundable reservation-fee escrow funding</b><br>Confirm non-refundable reservation-fee cash deposits (EUR 10M\u201350M per 100 MW contracted, totalling EUR 15M\u201375M at 150 MW minimum) in the escrow account before binding term-sheet signature. Ensure each deposit includes a written certification that fees are non-refundable except upon specific, contractually-defined breach or force-majeure event (e.g. grid connection failure, permit denial, financing shortfall\u2014not tenant opt-out or alternative-site discovery). Coordinate with each tenant&#x27;s finance department to wire funds; confirm receipt and escrow-agent acknowledgement by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Tenant finance directors / CFOs</li><li>Escrow agent (confirmation of receipt and custody)</li><li>Campus-company treasurer</li><li>External counsel (escrow-release terms and conditions)</li></ul>",
      "start_date": "2032-12-26",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "138cbda7-75aa-4651-9103-7f7b9e81cc26 FS",
      "parent": "138f37d8-89a8-4b27-8373-bc2b43175f71"
    },
    {
      "id": "31a70e5f-2dcc-40b5-9f64-c4bf15bd3d50",
      "text": "Document credit condition and escrow-release gate for lender and investment-committee approval",
      "custom_tooltip": "<b>Document credit condition and escrow-release gate for lender and investment-committee approval</b><br>Prepare a summary report for the investment committee and lenders by Month 10 (2027-08-17) confirming: (1) all anchor tenants meet BBB\u2212 or backed by parent guarantee/sovereign guarantee, (2) reservation fees totalling EUR 15M\u201375M are in escrow and non-refundable, (3) no material credit deterioration or new solvency flags identified, (4) escrow-release terms aligned with Phase 1 construction schedule and financing conditions. Obtain written lender and committee sign-off that credit condition is satisfied; use this as a gate input to the Month 12 (2027-10-17) Phase 0 gate decision.<br><b>Resources needed:</b><br><ul><li>Credit analyst</li><li>Investment-committee secretary</li><li>Lead-lender credit office</li><li>Campus-company finance director</li></ul>",
      "start_date": "2033-01-13",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "138f37d8-89a8-4b27-8373-bc2b43175f71 FF, 0a3de2ff-7332-4555-93bc-caae94df7848 FS",
      "parent": "138f37d8-89a8-4b27-8373-bc2b43175f71"
    },
    {
      "id": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633",
      "text": "Confirm no liquidated-damages or penalty-free exit provisions that would allow tenants to walk post-FID without financial consequence",
      "custom_tooltip": "<b>Confirm no liquidated-damages or penalty-free exit provisions that would allow tenants to walk post-FID without financial consequence</b>",
      "progress": 0,
      "open": true,
      "meta": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936 FF, 138f37d8-89a8-4b27-8373-bc2b43175f71 FS",
      "parent": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "project"
    },
    {
      "id": "87e84bf9-6ad7-4fda-91f7-1e8864e68b5a",
      "text": "Identify heat-demand prospects within 5 km",
      "custom_tooltip": "<b>Identify heat-demand prospects within 5 km</b><br>Map district-heating networks and industrial heat users (food processing, brewing, refining, greenhouses, chemicals) within 5 km of each candidate node (Cambrai, Dunkirk, Valenciennes) using municipal utility databases, regional economic registries and direct outreach. Document prospects&#x27; temperature range, seasonal demand profile, year-round capacity factor, and technical fit for heat-exchanger integration. Preliminary target: 5\u20137 identified prospects per node with documented thermal demand profile and operator contact.<br><b>Resources needed:</b><br><ul><li>Heat-recovery specialist consultant (EUR 100K\u2013200K)</li><li>Regional utility and economic databases (licenses/access)</li><li>GIS and mapping software</li><li>Technical heat-integration engineers</li></ul>",
      "start_date": "2033-01-31",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633 SS",
      "parent": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633"
    },
    {
      "id": "ce33ede7-7237-47a6-a6af-db011ea1cc83",
      "text": "Model heat offtake economics and integration costs",
      "custom_tooltip": "<b>Model heat offtake economics and integration costs</b><br>For each identified prospect, model heat-delivery pipeline cost (EUR 500K\u20132M per km, estimate), heat-exchanger sizing, pump stations, insulation and operating cost. Estimate annual revenue per MW offtake at EUR 30\u201360/MWh (estimate) and capacity factor (20\u201340%, estimate). Compare capex-to-revenue payback and technical fit (latency, vibration isolation, water/steam compatibility). Publish sensitivity tables for three heat-offtake scales: 10 MW, 20 MW, 30+ MW sustained.<br><b>Resources needed:</b><br><ul><li>Thermal-integration engineering consultant</li><li>Cost-estimation software (RS Means, Turner Cost Index)</li><li>Campus campus-company finance and contract templates</li><li>Legal counsel for heat-offtake agreements</li></ul>",
      "start_date": "2033-02-19",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "87e84bf9-6ad7-4fda-91f7-1e8864e68b5a FS",
      "parent": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633"
    },
    {
      "id": "6b693755-9f8d-4657-aa52-ccc42dadfb86",
      "text": "Secure non-binding heat offtake letter of interest",
      "custom_tooltip": "<b>Secure non-binding heat offtake letter of interest</b><br>Conduct 4\u20136 technical workshops (Months 4\u20135 = 2027-02-17 to 2027-03-17) with top 2\u20133 prospects to validate technical fit, offtake volume and pricing tolerance. Obtain a non-binding letter of interest from at least one prospect by Month 6 (2027-04-17) confirming interest in 10+ MW sustained offtake, estimated delivery latency and willingness to negotiate a binding offtake agreement in Phase 1. Document any pre-conditions (e.g., campus grid connection confirmation, commissioning schedule alignment).<br><b>Resources needed:</b><br><ul><li>Project development lead (anchor-tenant and market team)</li><li>Thermal-design and cost consultants</li><li>Heat-prospect relationship managers and legal advisers</li></ul>",
      "start_date": "2033-03-10",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "ce33ede7-7237-47a6-a6af-db011ea1cc83 FS",
      "parent": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633"
    },
    {
      "id": "bf3f7ac4-119c-441e-b4f2-ad9a6aa83af1",
      "text": "Gate: confirm binding heat offtake or remove infrastructure",
      "custom_tooltip": "<b>Gate: confirm binding heat offtake or remove infrastructure</b><br>By Month 9 (2027-07-17), confirm that at least one prospect has signed a non-binding LOI and is willing to progress to binding offtake-agreement negotiation (target signature by end of Phase 1 detailed design, Month 20\u201324 = 2028-06-17 to 2028-10-17). If no LOI is secured by Month 9 (2027-07-17), mark heat-reuse infrastructure as optional and remove it from Phase 1 base-case capex (EUR 50M\u2013200M cost avoidance). Retain optionality to bolt-on heat delivery post-energization if a prospect emerges during operations.<br><b>Resources needed:</b><br><ul><li>Investment committee and lender steering (gate review)</li><li>Campus-company finance and strategic-planning lead</li><li>Prospect relationship continuity (heat-prospect account manager)</li></ul>",
      "start_date": "2033-03-29",
      "duration": 19.0,
      "progress": 0,
      "open": true,
      "meta": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633 FF, 6b693755-9f8d-4657-aa52-ccc42dadfb86 FS",
      "parent": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633"
    },
    {
      "id": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "text": "Thermal Design Validation, Water Authority and Cooling Feasibility",
      "custom_tooltip": "<b>Thermal Design Validation, Water Authority and Cooling Feasibility</b>",
      "progress": 0,
      "open": true,
      "meta": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "b07b1de5-a597-4709-99b2-4037e806f590",
      "text": "Commission independent thermal-design audit (EUR 300K\u2013600K) using TRNSYS or EnergyPlus modeling with 20 years of site-specific weather data (35\u00b0C design day, 150 W/m\u00b2 power density)",
      "custom_tooltip": "<b>Commission independent thermal-design audit (EUR 300K\u2013600K) using TRNSYS or EnergyPlus modeling with 20 years of site-specific weather data (35\u00b0C design day, 150 W/m\u00b2 power density)</b>",
      "progress": 0,
      "open": true,
      "meta": "0ccf077d-56fc-45bc-ab34-551ff58f97fe SS",
      "parent": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "project"
    },
    {
      "id": "c806d4b3-d86f-423b-b833-533dae01bd84",
      "text": "Procure thermal-modeling software and weather data",
      "custom_tooltip": "<b>Procure thermal-modeling software and weather data</b><br>Secure TRNSYS or EnergyPlus licenses and obtain 20 years of site-specific historical weather data (Hauts-de-France; daily min/max temperature, humidity, solar irradiance, wind speed) from M\u00e9t\u00e9o-France or equivalent authoritative source by Month 0.5 (2026-11-01). Validate data completeness and quality (\u226595% record coverage, no systematic gaps in summer months). Estimate 2\u20134 weeks for license acquisition and data delivery.<br><b>Resources needed:</b><br><ul><li>TRNSYS or EnergyPlus software vendor (licensing contact)</li><li>M\u00e9t\u00e9o-France or regional climate-data provider</li><li>Data-validation specialist</li><li>IT infrastructure for model runs</li></ul>",
      "start_date": "2033-04-17",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "b07b1de5-a597-4709-99b2-4037e806f590 SS",
      "parent": "b07b1de5-a597-4709-99b2-4037e806f590"
    },
    {
      "id": "95df8ecc-1c65-4e0c-bc71-11985a1e9617",
      "text": "Engage thermal consultant and lock modeling scope",
      "custom_tooltip": "<b>Engage thermal consultant and lock modeling scope</b><br>Retain an independent thermal-engineering firm with TRNSYS/EnergyPlus expertise and establish a fixed project scope (three baseline scenarios: 100 W/m\u00b2, 150 W/m\u00b2, 200 W/m\u00b2 power density; 500 MW compute load; 30\u201335\u00b0C inlet water; 35\u00b0C ambient design day; 150 W/m\u00b2 primary scenario) by Month 1 (2026-11-17). Secure binding SLA for deliverables (preliminary results Month 3.5 = 2027-02-01; final report Month 5 = 2027-03-17). Budget EUR 300K\u2013600K. Establish monthly steering-review checkpoints.<br><b>Resources needed:</b><br><ul><li>Thermal-engineering consultant (TRNSYS expert)</li><li>Project steering committee (grid, cooling, finance leads)</li><li>Data-quality assurance resource</li><li>Thermal-modeling template or prior project baseline</li></ul>",
      "start_date": "2033-05-11",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "c806d4b3-d86f-423b-b833-533dae01bd84 FS",
      "parent": "b07b1de5-a597-4709-99b2-4037e806f590"
    },
    {
      "id": "f7d64e73-07ed-45fc-b627-a7f2c2efd996",
      "text": "Obtain dry-cooler vendor performance curves",
      "custom_tooltip": "<b>Obtain dry-cooler vendor performance curves</b><br>Contact three dry-cooler manufacturers (Thermax, Hydac, Modine) by Month 0.5 (2026-11-01) via direct executive outreach and request confidential performance data sheets covering: fan power, approach-temperature curves (\u0394T 10\u201315\u00b0C nominal), part-load efficiency factors (25%, 50%, 75%, 100%), and fouling-degradation rates. Compile curves by Month 1.5 (2026-12-02) for consultant intake. If proprietary data unavailable, use published literature curves and flag uncertainty in modeling. Establish 4-week vendor turnaround expectation.<br><b>Resources needed:</b><br><ul><li>Thermax, Hydac, Modine sales and engineering contacts</li><li>Executive sponsor or business-development lead for vendor outreach</li><li>Data-compilation spreadsheet and baseline-comparison template</li><li>Backup literature sources (IEEE, ASHRAE databases)</li></ul>",
      "start_date": "2033-06-04",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "95df8ecc-1c65-4e0c-bc71-11985a1e9617 FS",
      "parent": "b07b1de5-a597-4709-99b2-4037e806f590"
    },
    {
      "id": "052481e7-c712-4313-a724-ea12e5e6a65e",
      "text": "Model three power-density scenarios and iterate approach-temperature assumptions",
      "custom_tooltip": "<b>Model three power-density scenarios and iterate approach-temperature assumptions</b><br>Conduct hour-by-hour PUE modeling for 500 MW at 100, 150, 200 W/m\u00b2 using validated 20-year Hauts-de-France weather data (peak design day 35\u00b0C, typical peak 35\u00b0C on 60\u201375% relative humidity; rare events 38\u00b0C). Iterate on dry-cooler approach-temperature assumptions (\u0394T 10\u201315\u00b0C) and part-load curves. Deliver preliminary results (PUE at each scenario, peak load variance, seasonal profiles) by Month 3.5 (2027-02-01). Incorporate steering-committee feedback and finalize by Month 5 (2027-03-17). Budget 10\u201312 weeks modeling and review.<br><b>Resources needed:</b><br><ul><li>TRNSYS or EnergyPlus modeler (consultant team)</li><li>Validated weather-data files (Hauts-de-France, Cambrai, Dunkirk, Valenciennes)</li><li>Dry-cooler vendor performance curves (3 sources)</li><li>Steering-committee review cycles (monthly)</li><li>Sensitivity-analysis software or consultant staff time</li></ul>",
      "start_date": "2033-06-28",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "f7d64e73-07ed-45fc-b627-a7f2c2efd996 FS",
      "parent": "b07b1de5-a597-4709-99b2-4037e806f590"
    },
    {
      "id": "6488b4db-594f-4bd2-b097-efd926a44abc",
      "text": "Gate thermal design and document PUE outcomes",
      "custom_tooltip": "<b>Gate thermal design and document PUE outcomes</b><br>Confirm modeled PUE \u22641.28 at 35\u00b0C design day on the 500 MW, 150 W/m\u00b2 baseline scenario, or trigger documented design pivot (hybrid cooling with capped non-potable water, or capacity reduction) by Month 5 (2027-03-17). Publish findings to steering committee with confidence intervals (\u00b15% on PUE estimate). Document any exceedance of 1.30 PUE and rationale for design change. Deliver final thermal-design audit report (EUR 300K\u2013600K deliverable) to investment committee by Month 5 (2027-03-17) for Phase 0 tranche-2 (Months 3\u20136 = 2027-01-17 to 2027-04-17) gate decision.<br><b>Resources needed:</b><br><ul><li>Thermal consultant (final report authorship)</li><li>Investment committee (gate review)</li><li>Hybrid-cooling or capacity-reduction options analysis (fallback design)</li><li>Lender and co-investor technical-review team</li><li>Red-team independent validation</li></ul>",
      "start_date": "2033-07-22",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "b07b1de5-a597-4709-99b2-4037e806f590 FF, 052481e7-c712-4313-a724-ea12e5e6a65e FS",
      "parent": "b07b1de5-a597-4709-99b2-4037e806f590"
    },
    {
      "id": "bded71cb-984b-4653-90d1-9ac3fdb5d403",
      "text": "Obtain three dry-cooler vendor performance curves (Thermax, Hydac, Modine) with approach temperature, fan power, part-load and fouling factors; model 500 MW at 100, 150, 200 W/m\u00b2 scenarios",
      "custom_tooltip": "<b>Obtain three dry-cooler vendor performance curves (Thermax, Hydac, Modine) with approach temperature, fan power, part-load and fouling factors; model 500 MW at 100, 150, 200 W/m\u00b2 scenarios</b>",
      "progress": 0,
      "open": true,
      "meta": "b07b1de5-a597-4709-99b2-4037e806f590 FS",
      "parent": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "project"
    },
    {
      "id": "42a4d78b-d23d-4cbe-baaf-45286be13dc1",
      "text": "Initiate vendor outreach to three dry-cooler suppliers",
      "custom_tooltip": "<b>Initiate vendor outreach to three dry-cooler suppliers</b><br>Contact Thermax, Hydac and Modine in Month 0 (2026-10-17) via executive and technical channels to request confidential performance curves covering 100\u2013500 MW thermal-rejection range, approach temperature (\u0394T design-day 10\u201315\u00b0C typical), fan-power curves, part-load efficiency (25%, 50%, 75%, 100% load), fouling and seasonal degradation factors. Confirm availability of published or customized datasheets and estimated delivery timelines (target 4\u20136 weeks). Document all vendor contacts in a tracking log; identify secondary backup vendors (SPX Cooling, others) if lead suppliers delay.<br><b>Resources needed:</b><br><ul><li>Thermal Engineering Lead or Equipment Procurement Specialist</li><li>Project Coordinator (vendor relationship management)</li><li>Grid Connection and Power Infrastructure Strategist (liaison)</li></ul>",
      "start_date": "2033-08-15",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "bded71cb-984b-4653-90d1-9ac3fdb5d403 SS",
      "parent": "bded71cb-984b-4653-90d1-9ac3fdb5d403"
    },
    {
      "id": "25ec732b-1411-4aa5-9cf9-344eca4cef20",
      "text": "Secure and normalize vendor performance data into modeling template",
      "custom_tooltip": "<b>Secure and normalize vendor performance data into modeling template</b><br>Collect dry-cooler performance curves from all three vendors by Month 0.75 (2026-11-09, estimate). Cross-check data consistency (approach temperature ranges, fan-power scaling, part-load curves) and flag anomalies or proprietary gaps. Convert all vendor data into a standardized spreadsheet template (capacity range, approach \u0394T at 25/35/40\u00b0C ambient, fan power at 25\u2013100% load, fouling factor degradation over 5\u201310 years, seasonal variation). If vendor data at high power density (150\u2013200 W/m\u00b2) is unavailable or extrapolated, document confidence intervals and note requirement for vendor confirmation or pilot testing.<br><b>Resources needed:</b><br><ul><li>Thermal Engineering Lead</li><li>Data Analyst or Spreadsheet Specialist</li><li>Consultant Advisor (vendor data validation)</li></ul>",
      "start_date": "2033-09-02",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "42a4d78b-d23d-4cbe-baaf-45286be13dc1 FS",
      "parent": "bded71cb-984b-4653-90d1-9ac3fdb5d403"
    },
    {
      "id": "c1128c5e-b0b1-43a2-a357-069a73c4f7d4",
      "text": "Model three power-density scenarios (100, 150, 200 W/m\u00b2) for 500 MW baseline",
      "custom_tooltip": "<b>Model three power-density scenarios (100, 150, 200 W/m\u00b2) for 500 MW baseline</b><br>Using vendor performance curves, model hourly PUE and peak electrical load for a 500 MW data center across three power-density scenarios (100 W/m\u00b2, 150 W/m\u00b2, 200 W/m\u00b2). For each scenario: estimate cooler footprint area (M/m\u00b2), inlet water temperature (30\u201335\u00b0C target), outlet \u0394T (5\u201310\u00b0C), and resulting cooler capacity (MW thermal). Run simulations for 20 years of site-specific weather data (Hauts-de-France baseline from M\u00e9t\u00e9o-France stations) covering summer peaks (July\u2013August) and shoulder seasons. Output hourly PUE, annual average PUE, peak 35\u00b0C design-day PUE, and sensitivity to ambient humidity (60\u201375% RH typical). Deliver results by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Thermal Engineering Lead</li><li>Consultant with TRNSYS or EnergyPlus license</li><li>Data Manager (weather-data preparation and QA)</li><li>Modeling Support (sensitivity-run execution and documentation)</li></ul>",
      "start_date": "2033-09-20",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "25ec732b-1411-4aa5-9cf9-344eca4cef20 FS",
      "parent": "bded71cb-984b-4653-90d1-9ac3fdb5d403"
    },
    {
      "id": "4f2f44a1-6c10-408f-a83b-c02b98e379f3",
      "text": "Validate modeled performance against vendor warranty and site-specific constraints",
      "custom_tooltip": "<b>Validate modeled performance against vendor warranty and site-specific constraints</b><br>Cross-check modeled PUE outputs (especially peak 35\u00b0C design-day performance) against vendor warranty ranges and any site-specific derating factors (altitude, fouling, wind exposure on candidate Cambrai/Dunkirk/Valenciennes parcels). Request vendor engineering confirmation or re-quote if modeled approach \u0394T or fan power at peak load exceeds vendor datasheet assumptions. Document any deviations as risk notes (e.g. &#x27;Dunkirk coastal wind may reduce fouling but increase structural load; Cambrai flat, no wind advantage&#x27;). Validate 150 W/m\u00b2 scenario as baseline; flag 100 W/m\u00b2 as best-case (loose deployment, better cooling distribution) and 200 W/m\u00b2 as worst-case (tight density, higher approach \u0394T and fan power). Deliver validation report with confidence intervals by Month 4 (2027-02-17).<br><b>Resources needed:</b><br><ul><li>Thermal Engineering Lead</li><li>Vendor Technical Engineers (revalidation conferences)</li><li>Independent Consultant or Second-opinion Reviewer</li></ul>",
      "start_date": "2033-10-08",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "c1128c5e-b0b1-43a2-a357-069a73c4f7d4 FS",
      "parent": "bded71cb-984b-4653-90d1-9ac3fdb5d403"
    },
    {
      "id": "13698b55-ead3-4433-95f4-9c538172a99e",
      "text": "Gate decision: confirm modeled PUE \u22641.28 at 35\u00b0C or trigger design pivot or capacity reduction",
      "custom_tooltip": "<b>Gate decision: confirm modeled PUE \u22641.28 at 35\u00b0C or trigger design pivot or capacity reduction</b><br>By Month 5 (2027-03-17), steering committee reviews modeled PUE across all three scenarios at 35\u00b0C design-day. If baseline 150 W/m\u00b2 scenario shows PUE \u22641.28, gate passes and dry-cooler design is confirmed with no design pivot required. If modeled PUE is 1.28\u20131.35, design review is triggered: evaluate hybrid cooling (evaporative backup, capped non-potable water) and obtain water-authority preliminary feedback on hybrid feasibility (separate task). If modeled PUE &gt;1.35, capacity-reduction or load-shedding scenarios are modeled (Phase 1 downsize to 250\u2013300 MW) or project is escalated to governance. Document gate decision and any contingency invocation in writing; communicate to RTE (grid-load forecast), water authority and investment committee by Month 5.5 (2027-04-01).<br><b>Resources needed:</b><br><ul><li>Thermal Engineering Lead (presentation and gate documentation)</li><li>Investment Committee and Steering Committee (gate review authority)</li><li>Grid Connection Strategist (RTE coordination if load forecast escalates)</li><li>Environmental and Permitting Counsel (water-authority coordination if hybrid cooling is needed)</li></ul>",
      "start_date": "2033-10-26",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "bded71cb-984b-4653-90d1-9ac3fdb5d403 FF, 4f2f44a1-6c10-408f-a83b-c02b98e379f3 FS",
      "parent": "bded71cb-984b-4653-90d1-9ac3fdb5d403"
    },
    {
      "id": "43e2fbd5-53af-4987-a77f-556d74379c12",
      "text": "Conduct hydrological modeling (HEC-HMS or FEFLOW) on groundwater levels, summer low-flow on surface water (Meuse, Sambre, Scheldt), and 20-year drought-frequency statistics",
      "custom_tooltip": "<b>Conduct hydrological modeling (HEC-HMS or FEFLOW) on groundwater levels, summer low-flow on surface water (Meuse, Sambre, Scheldt), and 20-year drought-frequency statistics</b>",
      "progress": 0,
      "open": true,
      "meta": "bded71cb-984b-4653-90d1-9ac3fdb5d403 FS",
      "parent": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "project"
    },
    {
      "id": "c106178e-0acd-4280-8139-6721a7399bb2",
      "text": "Procure dry-cooler performance data",
      "custom_tooltip": "<b>Procure dry-cooler performance data</b><br>Obtain published performance curves from three major vendors (Thermax, Hydac, Modine) covering thermal capacity (100\u2013500 MW range), fan power, approach temperature (\u0394T 10\u201315\u00b0C), part-load efficiency (25%, 50%, 75%, 100% load) and fouling factors. Document specifications in a standardized format and cross-check consistency. Delivery target: Month 0.5 (2026-11-01) to support thermal modeling by Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Thermal design engineer</li><li>Dry-cooler vendor liaison (Thermax, Hydac, Modine)</li><li>Data collation and documentation specialist</li></ul>",
      "start_date": "2033-11-13",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "43e2fbd5-53af-4987-a77f-556d74379c12 SS",
      "parent": "43e2fbd5-53af-4987-a77f-556d74379c12"
    },
    {
      "id": "25d83806-33aa-4fcb-ae89-0038b6825ea1",
      "text": "Build hourly PUE thermal model with weather",
      "custom_tooltip": "<b>Build hourly PUE thermal model with weather</b><br>Commission or conduct site-specific thermal modeling using TRNSYS, EnergyPlus or equivalent simulation software. Simulate 500 MW at 150 W/m\u00b2 power density over 20 years of historical Hauts-de-France weather data (sourced from M\u00e9t\u00e9o-France). Model three power-density scenarios (100, 150, 200 W/m\u00b2) and generate hourly PUE profiles for summer peak (July\u2013August, design day 35\u00b0C, 60\u201375% RH). Deliver modeled PUE, peak-load forecast and confidence intervals by Month 5 (2027-03-17). Hard gate: if modeled PUE &gt;1.28 at 35\u00b0C, flag design pivot requirement.<br><b>Resources needed:</b><br><ul><li>Thermal modeling consultant with TRNSYS/EnergyPlus expertise</li><li>Site-specific weather-data coordinator (M\u00e9t\u00e9o-France)</li><li>Hydrological modeling support for inlet-water temperature</li><li>Quality assurance reviewer</li></ul>",
      "start_date": "2033-11-28",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "c106178e-0acd-4280-8139-6721a7399bb2 FS",
      "parent": "43e2fbd5-53af-4987-a77f-556d74379c12"
    },
    {
      "id": "6a8d09dd-6e9f-48c0-a46f-0659a51b4240",
      "text": "Conduct hydrological assessment and drought analysis",
      "custom_tooltip": "<b>Conduct hydrological assessment and drought analysis</b><br>Engage a hydrogeologist or hydrological specialist to model groundwater availability, seasonal variation and surface-water low-flow periods (Meuse, Sambre, Scheldt) using 20-year historical data and climate projections to 2035. Run HEC-HMS or FEFLOW models to project drought frequency and duration under current and future climate scenarios. Deliver written hydrological report with recommendations for water-use constraints and emergency load-shedding protocols by Month 4 (2027-02-17). Coordinate with Agence de l&#x27;Eau Artois-Picardie for data access and validation.<br><b>Resources needed:</b><br><ul><li>Hydrologist with regional basin expertise</li><li>HEC-HMS or FEFLOW modeling software license</li><li>Agence de l&#x27;Eau data liaison</li><li>Climate-projection database access (IPCC, French climate models)</li><li>Drought-scenario specialist</li></ul>",
      "start_date": "2033-12-13",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "25d83806-33aa-4fcb-ae89-0038b6825ea1 FS",
      "parent": "43e2fbd5-53af-4987-a77f-556d74379c12"
    },
    {
      "id": "6acad2aa-eaec-43d8-ae00-f3662386d26b",
      "text": "Secure written water-authority opinion",
      "custom_tooltip": "<b>Secure written water-authority opinion</b><br>Prepare a pre-submission dossier (thermal model results, hydrological findings, closed-loop dry-cooler design, indirect-water impact assessment) and request a formal written opinion from DDT/DDTM and Agence de l&#x27;Eau Artois-Picardie by Month 6 (2027-04-17). Opinion must confirm: (i) closed-loop dry-cooler feasibility with zero evaporative water at 500\u20131 GW scale, (ii) acceptable indirect water impact (cooler air-release heat), (iii) pre-agreed drought-response protocol (tenant load-shedding acceptable under force-majeure lease carve-out), (iv) availability of non-potable or recycled industrial water as summer-peak backup if needed. Engage via formal written request by Month 4 (2027-02-17), target opinion delivery within 30 days.<br><b>Resources needed:</b><br><ul><li>Environmental counsel with water-authority experience</li><li>Technical dossier coordinator</li><li>Liaison officer for DDT/DDTM and Agence de l&#x27;Eau</li><li>Drought protocol drafter</li></ul>",
      "start_date": "2033-12-28",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "6a8d09dd-6e9f-48c0-a46f-0659a51b4240 FS",
      "parent": "43e2fbd5-53af-4987-a77f-556d74379c12"
    },
    {
      "id": "b9fa8e6f-e7f2-42dd-b285-89412c46f755",
      "text": "Identify and model heat-reuse offtake prospects",
      "custom_tooltip": "<b>Identify and model heat-reuse offtake prospects</b><br>Commission a specialized heat-recovery consultant to map district-heating networks and proximate industrial heat-demand users (food processing, brewing, paper, refining, greenhouses) within 5 km radius of each candidate node (Cambrai, Dunkirk, Valenciennes). Estimate heat-offtake potential (10\u201330 MW sustained), annual capacity factor, pipeline cost (EUR 500K\u20132M/km estimate) and annual revenue per MW. Develop a non-binding heat-offtake LOI template and secure at least one credible prospect letter of interest (10+ MW, investment-grade or municipal credit) by Month 6 (2027-04-17). If no offtake is signed by Month 9 (2027-07-17), remove heat-delivery infrastructure from Phase 1 capex.<br><b>Resources needed:</b><br><ul><li>Heat-recovery/district-heating specialist consultant</li><li>Mapping and GIS data analyst</li><li>Industrial-user and utility engagement liaison</li><li>Infrastructure cost estimator</li><li>Commercial terms negotiator</li></ul>",
      "start_date": "2034-01-12",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "43e2fbd5-53af-4987-a77f-556d74379c12 FF, 6acad2aa-eaec-43d8-ae00-f3662386d26b FS",
      "parent": "43e2fbd5-53af-4987-a77f-556d74379c12"
    },
    {
      "id": "ef39ae68-1b4f-40a0-ad18-f542a3c20197",
      "text": "Obtain written water-authority opinion (DDT/DDTM, Agence de l'Eau Artois-Picardie) by Month 6 (2027-04-17) confirming closed-loop dry-cooler acceptability, indirect-water impact, and drought-response protocol",
      "custom_tooltip": "<b>Obtain written water-authority opinion (DDT/DDTM, Agence de l&#x27;Eau Artois-Picardie) by Month 6 (2027-04-17) confirming closed-loop dry-cooler acceptability, indirect-water impact, and drought-response protocol</b>",
      "progress": 0,
      "open": true,
      "meta": "43e2fbd5-53af-4987-a77f-556d74379c12 FS",
      "parent": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "project"
    },
    {
      "id": "e02e86fa-17e9-4dd3-ac2a-631cba7bec2e",
      "text": "Schedule pre-submission meeting with water authority",
      "custom_tooltip": "<b>Schedule pre-submission meeting with water authority</b><br>Establish formal dialogue with DDT/DDTM and Agence de l&#x27;Eau Artois-Picardie by Month 4 (2027-02-17). Present site-specific hydrological modeling results, thermal design assumptions (closed-loop dry cooler, PUE 1.20\u20131.25, zero evaporative water), and draft indirect-water-impact statement. Confirm written opinion scope, timeline (target 30 days to delivery), and decision authority. Designate single water-authority liaison and establish monthly checkpoint calls.<br><b>Resources needed:</b><br><ul><li>Hydrologist or water-resources engineer</li><li>Thermal design team (TRNSYS/EnergyPlus modeler)</li><li>Environmental counsel with water-authority relationships</li><li>Project liaison officer</li><li>Agence de l&#x27;Eau and DDT/DDTM contact points</li></ul>",
      "start_date": "2034-01-27",
      "duration": 7.0,
      "progress": 0,
      "open": true,
      "meta": "ef39ae68-1b4f-40a0-ad18-f542a3c20197 SS",
      "parent": "ef39ae68-1b4f-40a0-ad18-f542a3c20197"
    },
    {
      "id": "9422bfc6-65b2-4954-bf64-167ea2300583",
      "text": "Prepare hydrological and thermal documentation for water authority",
      "custom_tooltip": "<b>Prepare hydrological and thermal documentation for water authority</b><br>Compile all supporting studies for water-authority review by Month 4 (2027-02-17): (i) hydrological assessment (groundwater levels, 20-year low-flow data on Meuse/Sambre/Scheldt, drought-frequency analysis, climate projections to 2035); (ii) site-specific thermal model (500 MW at 150 W/m\u00b2, PUE at 35\u00b0C ambient, peak electrical load forecast, BESS/flexibility requirements); (iii) cooling-system schematics (closed-loop dry cooler, heat rejection rates, indirect water release). Translate key findings into French. Prepare one-page executive summary highlighting zero-evaporative-water commitment.<br><b>Resources needed:</b><br><ul><li>Hydrologist with Artois-Picardie basin expertise</li><li>Thermal-design engineer (TRNSYS modeler)</li><li>Technical writer and translator (French)</li><li>GIS specialist for hydrological mapping</li><li>Cooling-system vendor liaison</li></ul>",
      "start_date": "2034-02-03",
      "duration": 7.0,
      "progress": 0,
      "open": true,
      "meta": "e02e86fa-17e9-4dd3-ac2a-631cba7bec2e FS",
      "parent": "ef39ae68-1b4f-40a0-ad18-f542a3c20197"
    },
    {
      "id": "f8d3e767-2c33-49c9-942a-0e955a4be03a",
      "text": "Negotiate drought-response protocol with water authority",
      "custom_tooltip": "<b>Negotiate drought-response protocol with water authority</b><br>Work with water authority to pre-agree drought-response triggers and tenant load-shedding protocols by Month 5 (2027-03-17). Define: (i) drought-decree thresholds (stage 1, 2, 3 water restrictions per Agence de l&#x27;Eau guidance); (ii) campus load-shedding curtailment (e.g., 10\u201320% MW reduction on declared drought, force-majeure carve-out in tenant leases); (iii) implementation timeline (how many days&#x27; notice to tenants); (iv) escrow or reserve funding for alternative water supply or compensation if available. Document in a written protocol signed by water authority and project company.<br><b>Resources needed:</b><br><ul><li>Environmental counsel specializing in water law</li><li>Project company treasury/risk officer</li><li>Tenant commercial lead (for force-majeure lease language coordination)</li><li>Water-authority representatives (DDT/DDTM, Agence de l&#x27;Eau)</li><li>DREAL liaison</li></ul>",
      "start_date": "2034-02-10",
      "duration": 7.0,
      "progress": 0,
      "open": true,
      "meta": "9422bfc6-65b2-4954-bf64-167ea2300583 FS",
      "parent": "ef39ae68-1b4f-40a0-ad18-f542a3c20197"
    },
    {
      "id": "5cea4620-df32-420e-8ae1-007fc52578c2",
      "text": "Obtain written water-authority opinion letter by Month 6 (2027-04-17)",
      "custom_tooltip": "<b>Obtain written water-authority opinion letter by Month 6 (2027-04-17)</b><br>Secure formal written opinion from DDT/DDTM and Agence de l&#x27;Eau Artois-Picardie by Month 6 (2027-04-17) confirming: (i) closed-loop dry-cooler cooling at 500\u20131,000 MW scale is acceptable under French environmental law with stated PUE range; (ii) indirect water impact (cooler air-release heat) is acceptable and imposes no material constraint on drinking-water supply; (iii) pre-agreed drought-response protocol (load-shedding, force-majeure) is enforceable and eliminates unilateral water-use restrictions mid-phase; (iv) no blocking concerns for Phase 1 FID or permitting. Letter must be signed by named officials with authority and delivered in both French and English.<br><b>Resources needed:</b><br><ul><li>Water-authority officials (DDT/DDTM director, Agence de l&#x27;Eau technical lead)</li><li>Environmental counsel (to draft opinion request and validate language)</li><li>Project liaison officer</li><li>Translator (French to English)</li></ul>",
      "start_date": "2034-02-17",
      "duration": 7.0,
      "progress": 0,
      "open": true,
      "meta": "f8d3e767-2c33-49c9-942a-0e955a4be03a FS",
      "parent": "ef39ae68-1b4f-40a0-ad18-f542a3c20197"
    },
    {
      "id": "106e747b-272e-457c-861e-10d4e449bf6a",
      "text": "Maintain contingency options if water authority delays or restricts",
      "custom_tooltip": "<b>Maintain contingency options if water authority delays or restricts</b><br>If water authority does not issue written opinion by Month 6 (2027-04-17 target) or signals constraints (e.g., mandatory hybrid cooling, non-potable water required), activate fallback: (i) commission independent hydrological expert review to validate dry-cooler safety; (ii) develop hybrid-cooling design option (EUR 50M\u2013100M capex contingency, capped non-potable water backup) for rapid pivot by Month 7 (2027-05-17); (iii) escalate to DREAL or prefect if water authority blocks, with documented evidence trail. Document decision at Month 6 (2027-04-17) thermal gate review.<br><b>Resources needed:</b><br><ul><li>Independent hydrogeologist or water-systems consultant</li><li>Hybrid-cooling design engineer</li><li>Environmental counsel with prefectural escalation authority</li><li>Project management office (gate documentation)</li><li>Infrastructure finance lead (cost reconciliation against Phase 0 budget)</li></ul>",
      "start_date": "2034-02-24",
      "duration": 7.0,
      "progress": 0,
      "open": true,
      "meta": "ef39ae68-1b4f-40a0-ad18-f542a3c20197 FF, 5cea4620-df32-420e-8ae1-007fc52578c2 FS",
      "parent": "ef39ae68-1b4f-40a0-ad18-f542a3c20197"
    },
    {
      "id": "06a996da-fa7c-4f36-a078-f0173146e1f7",
      "text": "Identify heat-demand prospects (district heating, industrial users) within 5 km of each node; estimate offtake potential and annual capacity factor by Month 6 (2027-04-17)",
      "custom_tooltip": "<b>Identify heat-demand prospects (district heating, industrial users) within 5 km of each node; estimate offtake potential and annual capacity factor by Month 6 (2027-04-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "ef39ae68-1b4f-40a0-ad18-f542a3c20197 FS",
      "parent": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "project"
    },
    {
      "id": "084d0d27-bf28-4cbd-8270-51d0d103e5c5",
      "text": "Map district heating and industrial heat demand within 10 km radius",
      "custom_tooltip": "<b>Map district heating and industrial heat demand within 10 km radius</b><br>Identify and geolocate all potential heat-offtake prospects (existing district heating networks, municipal utilities, food processing, brewing, chemical, paper, refining, horticulture operations) within a 10 km radius of each of the three candidate nodes (Cambrai/E-Valley, Dunkirk, Valenciennes/Denain). Use public utility databases (syndics de chauffage listings), regional economic registries (Chambre Commerce), industrial-facility registries (ICPE-authorized sites), and agricultural-sector databases (horticulture coops). Compile a shortlist of 5\u201310 prospects per node with contact details, estimated heat demand (MW thermal), seasonal profile (winter peak vs. summer baseload), and existing infrastructure (boiler plant, pipeline network). Deliver by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Heat-recovery specialist consultant (EUR 150K\u2013300K study budget)</li><li>GIS mapping software (ArcGIS or QGIS) and municipal/industrial databases</li><li>Regional economic development agency liaisons (Hauts-de-France Chamber of Commerce, industrial parks authority)</li><li>Hydrothermal and district-heating technical advisor</li></ul>",
      "start_date": "2034-03-03",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "06a996da-fa7c-4f36-a078-f0173146e1f7 SS",
      "parent": "06a996da-fa7c-4f36-a078-f0173146e1f7"
    },
    {
      "id": "71a46acd-4cd7-4d81-9558-8b79bdd31060",
      "text": "Conduct technical feasibility workshops with top 4\u20136 heat-offtake prospects per node",
      "custom_tooltip": "<b>Conduct technical feasibility workshops with top 4\u20136 heat-offtake prospects per node</b><br>Schedule in-person or virtual technical workshops (Month 4\u20135 = 2027-02-17 to 2027-03-17) with the leading 4\u20136 identified prospects per node to validate technical fit, pricing appetite and timeline. Present preliminary campus cooling-design outputs (modelled water outlet temperature range 35\u201345\u00b0C, proposed heat-delivery capacity 10\u201330 MW per node, district-heating or industrial-process integration points). Collect prospect responses on: (i) annual heat demand (MW), (ii) temperature and latency requirements, (iii) capex appetite for heat-exchanger and pipeline infrastructure, (iv) contract tenor (5\u201315 years proposed), (v) willingness to sign a non-binding letter of intent by Month 6 (2027-04-17). Document all responses in a heat-offtake-feasibility summary table with cost-benefit per prospect. Gate: at least one credible prospect (10+ MW thermal, investment-grade or municipal counterparty, published capex plan) per node should express serious interest and commit to LOI feasibility study by end of Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Heat-recovery business-development lead (liaison and negotiations)</li><li>Campus thermal and cooling engineer (technical presentation)</li><li>Legal counsel (LOI template and contract terms review)</li><li>Financial modeler (heat-revenue calculations and ROI scenarios per prospect)</li></ul>",
      "start_date": "2034-03-13",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "084d0d27-bf28-4cbd-8270-51d0d103e5c5 FS",
      "parent": "06a996da-fa7c-4f36-a078-f0173146e1f7"
    },
    {
      "id": "df1cd44f-9248-4779-9929-d136fef54662",
      "text": "Model heat-offtake value and infrastructure cost per node and prospect scenario",
      "custom_tooltip": "<b>Model heat-offtake value and infrastructure cost per node and prospect scenario</b><br>For each of the three nodes and each qualified prospect, model: (i) annual heat available from 500 MW campus at 150 W/m\u00b2 power density and modelled PUE 1.20\u20131.25 (estimated annual recoverable thermal energy \u2248 200\u2013250 MW average, or \u2248 1.7\u20132.2 TWh/year per node, depending on load profile and season), (ii) prospect heat-demand profile (peak winter, summer baseload, seasonal variation), (iii) heat-delivery infrastructure capex (EUR 0.5M\u20132M per km pipeline, insulation, pumps, heat exchangers, interconnects; estimate 5\u201315 km per node), (iv) annual heat-revenue (EUR 10M\u201330M at EUR 30\u201360/MWh offtake price, assuming 20\u201325 MW sustained offtake and 70\u201380% annual capacity factor), (v) payback period and campus heat-recovery net present value (15-year NPV at 5% discount rate, EUR 50M\u2013150M upside per node if signed). Use a standardized model template (Excel or Argus) to enable rapid scenario comparison and sensitivity analysis (price \u00b1EUR 10/MWh, offtake \u00b15 MW, capex \u00b120%). Gate: at least one LOI-ready scenario (signed commitment in prospect pipeline by Month 6 = 2027-04-17) per node should show positive campus NPV (\u2265EUR 20M) and prospect payback (\u226410 years) to justify Phase 1 capex and risk retention.<br><b>Resources needed:</b><br><ul><li>Financial modeler and heat-recovery valuation specialist (EUR 100K\u2013200K)</li><li>Thermal engineer with district-heating experience</li><li>Cost-estimation database (RS Means, RSMeans or equivalent for pipeline/HVAC costs)</li><li>Lender and equity-sponsor finance teams (for discount-rate and return-threshold validation)</li></ul>",
      "start_date": "2034-03-23",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "71a46acd-4cd7-4d81-9558-8b79bdd31060 FS",
      "parent": "06a996da-fa7c-4f36-a078-f0173146e1f7"
    },
    {
      "id": "ca597088-2df1-42e5-a400-a44fb53e6265",
      "text": "Establish non-binding letter of intent (LOI) template and secure at least one signed LOI per node by Month 6 (2027-04-17)",
      "custom_tooltip": "<b>Establish non-binding letter of intent (LOI) template and secure at least one signed LOI per node by Month 6 (2027-04-17)</b><br>Develop a standardized heat-offtake LOI template (2\u20133 pages) covering: (i) heat-delivery capacity range (MW, proposed 15\u201330 per node, \u00b120% flexibility), (ii) outlet temperature and quality (35\u201345\u00b0C, closed loop, water-quality standards), (iii) delivery timeline (aligned with campus first-block energization at Months 42\u201348 = 2030-04-17 to 2030-10-17), (iv) pricing framework (EUR/MWh, indexation option), (v) contract-term duration (5\u201310 years proposed, mutual option to extend), (vi) capex and O&amp;M responsibility (prospect co-funds pipeline and infrastructure at split agreed in LOI; campus funds heat-exchanger and primary distribution), (vii) force-majeure and curtailment carve-outs (campus load-shedding during drought or grid stress does not void heat-offtake obligations, but offtake volume is pro-rata with campus cooling demand). Circulate LOI template to top 2 prospects per node (Month 5 = 2027-03-17) with a 30-day signature window. Gate: at least one signed LOI per node by Month 6 (2027-04-17) confirms market appetite and enables Phase 1 design integration. If no LOI is signed by Month 6 (2027-04-17), remove heat-recovery infrastructure from Phase 1 capex (redline EUR 50M\u2013100M cost) and retain the option for Phase 2 retrofit if market demand emerges.<br><b>Resources needed:</b><br><ul><li>Legal counsel (LOI drafting and negotiation support)</li><li>Heat-recovery business-development and account-management team</li><li>Thermal and infrastructure engineers (technical LOI review)</li><li>Sponsor commercial and legal steering committee (LOI sign-off authority)</li></ul>",
      "start_date": "2034-04-02",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "df1cd44f-9248-4779-9929-d136fef54662 FS",
      "parent": "06a996da-fa7c-4f36-a078-f0173146e1f7"
    },
    {
      "id": "fc93cc0c-11a7-4c55-9642-9678a9ea91c5",
      "text": "Publish heat-offtake feasibility summary and gate decision on Phase 1 infrastructure inclusion",
      "custom_tooltip": "<b>Publish heat-offtake feasibility summary and gate decision on Phase 1 infrastructure inclusion</b><br>Consolidate all heat-prospect mapping, technical feasibility, financial modeling and LOI outcomes into a 10\u201315 page heat-recovery feasibility summary by Month 6 (2027-04-17) documenting: (i) prospects identified and shortlisted per node (name, location, heat-demand profile, technical fit, likelihood ranking), (ii) technical and commercial feasibility (temperature compatibility, distance, capex cost, contract terms, timeline alignment), (iii) Phase 1 capex and financing implication (EUR 0\u2013100M infrastructure, contingent on signed LOIs and financing headroom to the EUR 5B base case), (iv) gate decision logic (LOI signed = infrastructure included in Phase 1 FID capex; no LOI = deferred to Phase 2 or cancelled if no prospect emerges). Present summary to investment committee, lenders and co-investor steering committee by Month 6.5 (2027-05-02) with a clear binary gate outcome: Phase 1 design includes heat-recovery infrastructure (if LOI signed and capex approved) or does not (if no LOI or headroom denial). Document the fallback (Phase 2 retrofit option, cost and timeline impact) explicitly so that both paths are pre-approved and communicated to stakeholders. If the decision requires reconciliation against Phase 1 capex headroom (EUR 10B ceiling, EUR 5B\u20136.1B range with stacked add-ons), escalate to co-investor steering committee and lenders for final trade-off decision by Month 7 (2027-05-17).<br><b>Resources needed:</b><br><ul><li>Heat-recovery project lead and feasibility-summary author (EUR 50K\u2013100K documentation and presentation)</li><li>Investment committee and lender liaison teams</li><li>Co-investor steering committee secretariat (publication and decision-recording)</li></ul>",
      "start_date": "2034-04-12",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "06a996da-fa7c-4f36-a078-f0173146e1f7 FF, ca597088-2df1-42e5-a400-a44fb53e6265 FS",
      "parent": "06a996da-fa7c-4f36-a078-f0173146e1f7"
    },
    {
      "id": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2",
      "text": "Gate thermal design: confirm modeled PUE \u22641.28 at 35\u00b0C by Month 5 (2027-03-17), or trigger hybrid-cooling design pivot or capacity reduction",
      "custom_tooltip": "<b>Gate thermal design: confirm modeled PUE \u22641.28 at 35\u00b0C by Month 5 (2027-03-17), or trigger hybrid-cooling design pivot or capacity reduction</b>",
      "progress": 0,
      "open": true,
      "meta": "0ccf077d-56fc-45bc-ab34-551ff58f97fe FF, 06a996da-fa7c-4f36-a078-f0173146e1f7 FS",
      "parent": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "project"
    },
    {
      "id": "b9c1bb8c-8ab2-41f3-902a-eb1f92b68fe9",
      "text": "Finalize TRNSYS/EnergyPlus modeling and weather-data preparation",
      "custom_tooltip": "<b>Finalize TRNSYS/EnergyPlus modeling and weather-data preparation</b><br>Lock all thermal-simulation assumptions (35\u00b0C design-day ambient, 30\u201335\u00b0C inlet water, 150 W/m\u00b2 baseline power density, 20-year Hauts-de-France weather history, fouling and part-load degradation curves) and confirm software licenses, weather datasets and consultant resource availability by Month 2.5 (2027-01-01). Establish monthly steering-review checkpoints (Months 3, 4 = 2027-01-17, 2027-02-17) to flag modeling drift early and maintain Month 5 (2027-03-17) completion.<br><b>Resources needed:</b><br><ul><li>Thermal-design consultant with TRNSYS expertise</li><li>TRNSYS and EnergyPlus software licenses</li><li>M\u00e9t\u00e9o-France historical weather data (20 years, Hauts-de-France region)</li><li>Dry-cooler vendor performance curves (three suppliers: Thermax, Hydac, Modine)</li><li>Project finance analyst (PUE sensitivity and gate interpretation)</li><li>Investment committee steering group</li></ul>",
      "start_date": "2034-04-22",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2 SS",
      "parent": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2"
    },
    {
      "id": "e2e83e05-bf57-4481-a7ed-94bbb5e066de",
      "text": "Model three power-density and cooler-configuration scenarios",
      "custom_tooltip": "<b>Model three power-density and cooler-configuration scenarios</b><br>Conduct hour-by-hour TRNSYS simulations for 500 MW at 100 W/m\u00b2, 150 W/m\u00b2 (baseline), and 200 W/m\u00b2 average power density, modeling part-load PUE curves (25%, 50%, 75%, 100% load), summer peak profiles (July\u2013August), and worst-case fouling (2% annual degradation). Document approach temperature, fan power draw, and peak grid load for each scenario. Deliver modeled PUE results with confidence intervals (\u00b15% estimate) and identify the baseline scenario (150 W/m\u00b2) outcome by Month 4.5 (2027-03-04).<br><b>Resources needed:</b><br><ul><li>TRNSYS modeling team (thermal engineer, simulation specialist)</li><li>Cooler-selection data (bar-plate vs. tube-bundle designs, horizontal vs. vertical orientation)</li><li>Site-specific wind-exposure and ambient-temperature data for each candidate parcel (Cambrai, Dunkirk, Valenciennes)</li><li>Data-center power-density validation from anchor-tenant technical teams</li><li>Grid-peak-load modeling (150 W/m\u00b2 at 1.20 PUE = 600 MW peak assumed)</li><li>Sensitivity-analysis software and charting tools</li></ul>",
      "start_date": "2034-05-10",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "b9c1bb8c-8ab2-41f3-902a-eb1f92b68fe9 FS",
      "parent": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2"
    },
    {
      "id": "8a232f5d-4398-4a9f-91fb-0357187dfe62",
      "text": "Procure and integrate dry-cooler vendor performance curves",
      "custom_tooltip": "<b>Procure and integrate dry-cooler vendor performance curves</b><br>Contact Thermax, Hydac, Modine and two backup vendors by Month 0.5 (late 2026-10-17) to secure performance data in a standardized format (capacity MW, approach temperature \u0394T, fan power per MW, part-load efficiency, fouling factor). Request confidential data-sheets covering 50\u2013500 MW thermal rejection, 4\u201310\u00b0C approach temperature, and part-load curves (25\u2013100%). If proprietary-data concerns block availability, use published industry benchmarks and flag uncertainty. Integrate curves into TRNSYS models by Month 2 (2026-12-17) and complete sensitivity runs by Month 4 (2027-02-17).<br><b>Resources needed:</b><br><ul><li>Cooler-vendor account managers and engineering support (Thermax, Hydac, Modine, SPX Cooling, others)</li><li>Data compilation and format-standardization resources</li><li>Industry-benchmark databases (if vendor data is withheld)</li><li>TRNSYS model architecture and parameterization support</li><li>Validation review by independent thermal consultant</li></ul>",
      "start_date": "2034-05-28",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "e2e83e05-bf57-4481-a7ed-94bbb5e066de FS",
      "parent": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2"
    },
    {
      "id": "d2c7344a-8d8c-46fc-868c-37b6fbecbd57",
      "text": "Validate modeled PUE against design-day boundary conditions and deliver gate decision",
      "custom_tooltip": "<b>Validate modeled PUE against design-day boundary conditions and deliver gate decision</b><br>At Month 4.5 (2027-03-04), circulate preliminary PUE results (baseline 150 W/m\u00b2 scenario on 35\u00b0C design day) to the investment committee, project finance lead and grid-connection strategist. If modeled PUE is \u22641.28 on baseline, clear for gate review. If PUE is 1.28\u20131.35, flag as yellow (acceptable with minor contingency, trigger BESS sizing review). If PUE &gt;1.35, flag as red and recommend immediate pivot to hybrid-cooling design or capacity reduction. Publish formal gate decision by Month 5 (2027-03-17): pass (PUE \u22641.28), conditional pass (1.28\u20131.35 with BESS or design review), or fail (&gt;1.35, design pivot required). Document all assumptions, uncertainty bounds and design-response triggers in a gate-decision memo.<br><b>Resources needed:</b><br><ul><li>Investment committee (decision authority)</li><li>Thermal-design consultant (interpretation and recommendation)</li><li>BESS sizing engineer (contingency scenario if PUE 1.28\u20131.35)</li><li>Infrastructure finance lead (capex-impact assessment for hybrid cooling or downsize pivot)</li><li>Red-team observer (independent validation of modeling rigor and gate logic)</li><li>Legal and governance support (formal gate documentation)</li></ul>",
      "start_date": "2034-06-15",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "8a232f5d-4398-4a9f-91fb-0357187dfe62 FS",
      "parent": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2"
    },
    {
      "id": "f834d45f-8ad9-4077-aacd-d13b3a1520d6",
      "text": "Prepare hybrid-cooling design and Phase 1 downsize contingency packages",
      "custom_tooltip": "<b>Prepare hybrid-cooling design and Phase 1 downsize contingency packages</b><br>In parallel with modeling (Months 2\u20134 = 2026-12-17 to 2027-02-17), commission preliminary hybrid-cooling (evaporative + dry, capped non-potable water use 5\u201310%, estimated capex +EUR 50M\u2013100M) and Phase 1 downsize (250 MW, estimated capex EUR 2.5B, schedule slip 12\u201324 months) contingency designs. Cost and schedule both design variants clearly. If Month 5 (2027-03-17) gate shows PUE &gt;1.35 or &gt;1.40, have a pre-prepared pivot roadmap ready for investment-committee approval within 2 weeks (target Month 5.5 = 2027-04-01), avoiding scope ambiguity and delay.<br><b>Resources needed:</b><br><ul><li>Hybrid-cooling design consultant (evaporative-system specialist, water-integration expertise)</li><li>Downsize-scenario cost engineer (capex and schedule reestimate for 250 MW)</li><li>Water-authority liaison (non-potable water availability and permitting feasibility for hybrid design)</li><li>Project schedule manager (Months-to-complete analysis for downsize path)</li><li>Investment committee steering group (contingency decision authority)</li></ul>",
      "start_date": "2034-07-03",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2 FF, d2c7344a-8d8c-46fc-868c-37b6fbecbd57 FS",
      "parent": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2"
    },
    {
      "id": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "text": "Power Procurement and Energy Supply Pathway",
      "custom_tooltip": "<b>Power Procurement and Energy Supply Pathway</b>",
      "progress": 0,
      "open": true,
      "meta": "0ccf077d-56fc-45bc-ab34-551ff58f97fe FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "13dc28a6-53c4-4163-99b8-239c495d0acd",
      "text": "Engage EDF for nuclear-linked baseload supply (multi-GW scale, 10-year-plus tenor, EUR 50\u201370/MWh estimated, all unconfirmed) and non-binding LOI by Month 6 (2027-04-17)",
      "custom_tooltip": "<b>Engage EDF for nuclear-linked baseload supply (multi-GW scale, 10-year-plus tenor, EUR 50\u201370/MWh estimated, all unconfirmed) and non-binding LOI by Month 6 (2027-04-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c SS",
      "parent": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "project"
    },
    {
      "id": "ac3a9ad8-b6ef-4862-8377-61a810aaceb6",
      "text": "Initiate EDF commercial engagement",
      "custom_tooltip": "<b>Initiate EDF commercial engagement</b><br>Open formal dialogue with EDF commercial origination and government-relations teams at Month 0 (2026-10-17). Designate a single point of contact on the sponsor side with direct authority to commit to timelines. Provide preliminary campus overview, anticipated Phase 1 power demand (500 MW minimum), tenor expectation (10+ years), and target timeline for non-binding LOI (Month 6 = 2027-04-17). Request written confirmation of EDF&#x27;s capacity-allocation review process and preliminary response timeline.<br><b>Resources needed:</b><br><ul><li>Sponsor executive (CEO or CFO) for relationship initiation</li><li>Energy and power-procurement specialist</li><li>Government-affairs liaison (French public-sector relationships)</li><li>Legal counsel (contracts, nuclear regulatory familiarity)</li></ul>",
      "start_date": "2034-07-21",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "13dc28a6-53c4-4163-99b8-239c495d0acd SS",
      "parent": "13dc28a6-53c4-4163-99b8-239c495d0acd"
    },
    {
      "id": "664a3167-65d8-4322-9b6f-9ac4a65cf3b1",
      "text": "Develop EDF LOI term-sheet framework",
      "custom_tooltip": "<b>Develop EDF LOI term-sheet framework</b><br>Prepare a strawman LOI template by Month 1 (2026-11-17) covering: multi-GW scale commitment scope, 10-year-plus tenor, estimated pricing range (EUR 50\u201370/MWh, not verified), indexation collar (if any), take-or-pay obligation, curtailment carve-out, force-majeure definition, and exclusivity or co-supply options. Circulate draft to EDF commercial counterpart and lender steering group for preliminary feedback. Lock core economic terms (tenor, price floor/ceiling, take-or-pay certainty) by Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>Energy-pricing specialist</li><li>Commercial-contract counsel</li><li>Lender representative (credit and term feedback)</li><li>Financial modeler (NPV sensitivity analysis)</li></ul>",
      "start_date": "2034-08-26",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "ac3a9ad8-b6ef-4862-8377-61a810aaceb6 FS",
      "parent": "13dc28a6-53c4-4163-99b8-239c495d0acd"
    },
    {
      "id": "79523581-cc90-44da-9860-7e0c1095f1e0",
      "text": "Establish EDF steering and milestone tracking",
      "custom_tooltip": "<b>Establish EDF steering and milestone tracking</b><br>Convene a dedicated EDF commercial working group by Month 1 (2026-11-17) with weekly touchpoints. Document all informal feedback and confirmations in writing. Publish a rolling milestone tracker (LOI target Month 6 = 2027-04-17, term-sheet sketch Month 8 = 2027-06-17, binding contract not before FID Month 12 = 2027-10-17) with EDF sign-off on achievability. Escalate any timeline or capacity-allocation concern to EDF senior management (executive board liaison) immediately.<br><b>Resources needed:</b><br><ul><li>Power-procurement lead (meeting facilitation and tracking)</li><li>Energy strategy advisor</li><li>Executive sponsor liaison</li><li>Project management office (documentation and reporting)</li></ul>",
      "start_date": "2034-10-01",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "664a3167-65d8-4322-9b6f-9ac4a65cf3b1 FS",
      "parent": "13dc28a6-53c4-4163-99b8-239c495d0acd"
    },
    {
      "id": "1c2da831-2c82-4fe4-9a06-21f77c9ac5e9",
      "text": "Secure EDF non-binding LOI by Month 6 (2027-04-17)",
      "custom_tooltip": "<b>Secure EDF non-binding LOI by Month 6 (2027-04-17)</b><br>Obtain signed non-binding letter of intent from EDF covering: at least 500 MW of baseload supply, 10-year minimum tenor, indicative pricing in the EUR 50\u201370/MWh range (all unverified until final contract), willingness to supply at Phase 1 FID ramp (Months 12\u201336 = 2027-10-17 to 2029-10-17), and no fundamental blocking concerns on campus power-quality or data-centre-specific requirements. LOI is not a commitment to supply but signals capacity availability and commercial interest. Gate success: written LOI signature by end of Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>EDF executive decision-maker (internal approval authority)</li><li>Sponsor legal counsel (LOI negotiation and signature)</li><li>Energy specialist (technical validation of supply pathway)</li><li>Lender credit team (preliminary feasibility feedback)</li></ul>",
      "start_date": "2034-11-06",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "79523581-cc90-44da-9860-7e0c1095f1e0 FS",
      "parent": "13dc28a6-53c4-4163-99b8-239c495d0acd"
    },
    {
      "id": "34d5f8e2-7361-4074-80d5-8a56905c01ed",
      "text": "Model energy-cost sensitivity and pass-through",
      "custom_tooltip": "<b>Model energy-cost sensitivity and pass-through</b><br>Incorporate EDF LOI terms into Phase 1 financial model by Month 6 (2027-04-17). Run stress scenarios: (1) EUR 50/MWh fixed, (2) EUR 70/MWh fixed, (3) EUR 60/MWh capped index (floor 50, ceiling 75). Calculate annual energy cost (500 MW at 85% utilization = 3.72 TWh = EUR 186M\u2013262M per year), validate pass-through to tenants (lease template assumes energy indexation or cap), and confirm DSCR remains above 1.30x lender minimum. Document price-shock exposure: EUR 30/MWh upside = EUR 112M per year at 500 MW. Share results with lenders by Month 7 (2027-05-17) to align financing assumptions.<br><b>Resources needed:</b><br><ul><li>Financial modeler (Argus, Compass or custom stack)</li><li>Energy and commodity specialist</li><li>Lender credit analyst</li><li>Tenant commercial lead (lease-pricing alignment)</li></ul>",
      "start_date": "2034-12-12",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "13dc28a6-53c4-4163-99b8-239c495d0acd FF, 1c2da831-2c82-4fe4-9a06-21f77c9ac5e9 FS",
      "parent": "13dc28a6-53c4-4163-99b8-239c495d0acd"
    },
    {
      "id": "8bcd08db-c963-498e-8b92-3afaced93145",
      "text": "Develop renewable-PPA procurement strategy (regional wind and solar, 3\u20138 year tenor, price floor and ceiling) and identify 2\u20133 operators by Month 3 (2027-01-17)",
      "custom_tooltip": "<b>Develop renewable-PPA procurement strategy (regional wind and solar, 3\u20138 year tenor, price floor and ceiling) and identify 2\u20133 operators by Month 3 (2027-01-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "13dc28a6-53c4-4163-99b8-239c495d0acd FS",
      "parent": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "project"
    },
    {
      "id": "960c294f-ffbe-4d3c-8b0e-54fda9151e70",
      "text": "Shortlist renewable operators and secure non-binding indications",
      "custom_tooltip": "<b>Shortlist renewable operators and secure non-binding indications</b><br>Identify 4\u20135 qualified renewable-energy operators (Engie, EDF Renewables, Neoen, wpd, others) active in French wind and solar development. Obtain confidential non-binding indications of willingness to participate in a 500 MW\u20131 GW renewable-PPA portfolio by Month 2 (2026-12-17). Conduct preliminary technical and commercial fit assessment (resource quality, balance-sheet strength, contract capability). Document operator rankings by preferred capacity and geography.<br><b>Resources needed:</b><br><ul><li>Renewable-energy business development lead</li><li>Market research analyst</li><li>Operator relationship managers</li><li>Energy procurement legal counsel</li></ul>",
      "start_date": "2035-01-17",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "8bcd08db-c963-498e-8b92-3afaced93145 SS",
      "parent": "8bcd08db-c963-498e-8b92-3afaced93145"
    },
    {
      "id": "d28922a4-bbc5-4cf2-8fd6-c0cfce343185",
      "text": "Commission site-specific wind and solar resource assessments",
      "custom_tooltip": "<b>Commission site-specific wind and solar resource assessments</b><br>Engage independent renewable-resource consultant to perform wind-resource assessment (wind-speed mapping, turbulence, capacity factor forecast) and solar-irradiance study (GHI, DNI, soiling assumptions) for candidate node locations (Cambrai, Dunkirk, Valenciennes, Saint-Omer). Deliver preliminary resource reports by Month 2 (2026-12-17) with conservative 25th and 50th percentile capacity-factor estimates. Integrate findings into operator pitch materials and PPA commercial models by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Renewable-resource assessment firm (DNV, AWS Truepower, Vaisala or equivalent)</li><li>Wind and solar engineering specialist</li><li>GIS analyst for spatial resource mapping</li><li>Renewable-energy technical advisor</li></ul>",
      "start_date": "2035-02-01",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "960c294f-ffbe-4d3c-8b0e-54fda9151e70 FS",
      "parent": "8bcd08db-c963-498e-8b92-3afaced93145"
    },
    {
      "id": "d09e8bf6-741d-42f1-80db-7e133dea3610",
      "text": "Develop standardized PPA commercial framework and term sheet",
      "custom_tooltip": "<b>Develop standardized PPA commercial framework and term sheet</b><br>Draft binding PPA term-sheet template (3\u20138 year tenor, price floor EUR 50/MWh, ceiling EUR 80/MWh, annual adjustment index, take-or-pay minimum, curtailment allocation, force-majeure carve-outs). Establish transparent offer framework with at least 2 alternative indexation models: (i) fixed EUR/MWh with triennial true-up, (ii) capped index (floor 50, ceiling 80), (iii) quarterly spot-price collar. Baseline scope for 200\u2013500 MW of renewable capacity across 2\u20133 projects. Lock template with legal counsel by Month 2 (2026-12-17) and circulate to lead operators for pre-approval feedback by Month 2.5 (2027-01-01).<br><b>Resources needed:</b><br><ul><li>Energy procurement legal counsel (Paris-based with renewable experience)</li><li>PPA commercial specialist</li><li>Financial modeling analyst (Argus, Compass or custom model)</li><li>Infrastructure finance lead</li></ul>",
      "start_date": "2035-02-16",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "d28922a4-bbc5-4cf2-8fd6-c0cfce343185 FS",
      "parent": "8bcd08db-c963-498e-8b92-3afaced93145"
    },
    {
      "id": "22a3bb5b-51df-4ac4-b34b-bb51d04bb806",
      "text": "Engage 2\u20133 lead operators and negotiate heads of terms",
      "custom_tooltip": "<b>Engage 2\u20133 lead operators and negotiate heads of terms</b><br>Schedule commercial meetings with top-2 operators (Engie, EDF Renewables or Neoen) in Month 2 (2026-12-17) to present resource assessments, PPA template and campus power-demand profile (500 MW average, 425 MW at 85% utilization, 3.72 TWh per year). Conduct technical site visits to proposed renewable project sites. Negotiate non-binding heads of terms on price floor/ceiling, tenor, capacity commitment (100\u2013300 MW per operator) and construction timeline by Month 3 (2027-01-17). Document operator feedback on preferred indexation and curtailment allocation. Establish escalation contacts at operator C-suite level for fast-track decision-making.<br><b>Resources needed:</b><br><ul><li>Senior commercial negotiator (sponsor or infrastructure fund side)</li><li>Renewable-energy technical lead</li><li>Operator commercial counterparts (named in final engagement agreements)</li><li>Legal counsel for heads-of-terms drafting</li></ul>",
      "start_date": "2035-03-03",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "d09e8bf6-741d-42f1-80db-7e133dea3610 FS",
      "parent": "8bcd08db-c963-498e-8b92-3afaced93145"
    },
    {
      "id": "21ce6820-cb6c-4c05-8c1b-fbce1c828d47",
      "text": "Secure written PPA offers with binding capacity and price bands",
      "custom_tooltip": "<b>Secure written PPA offers with binding capacity and price bands</b><br>Obtain written firm offers from at least 2 operators by Month 3 (2027-01-17) stating: (i) committed capacity (100\u2013300 MW), (ii) estimated delivery timeline (operational by Months 36\u201348 = 2029-10-17 to 2030-10-17, aligned with Phase 1 energization), (iii) price range (floor EUR 50\u201360, ceiling EUR 75\u201380), (iv) indexation method and true-up mechanism, (v) any conditions (grid interconnection, permitting, force-majeure events). Confirm regulatory pathway and anticipated permitting timelines (typically 12\u201318 months per project). Document any cost escalation clauses or adjustment mechanisms. Establish contractual option-exercise deadlines for each operator by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Renewable-energy procurement lead</li><li>Legal counsel for offer evaluation and risk assessment</li><li>Financial modeler (NPV and DSCR sensitivity analysis)</li><li>Infrastructure finance lead (lender notification on debt-service coverage)</li></ul>",
      "start_date": "2035-03-18",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "8bcd08db-c963-498e-8b92-3afaced93145 FF, 22a3bb5b-51df-4ac4-b34b-bb51d04bb806 FS",
      "parent": "8bcd08db-c963-498e-8b92-3afaced93145"
    },
    {
      "id": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca",
      "text": "Model BESS arbitrage and flexibility-commitment value (daily cycling, 4\u20138 hour duration, EUR 30M\u201380M capital estimated); establish sizing linked to RTE curtailment allowance",
      "custom_tooltip": "<b>Model BESS arbitrage and flexibility-commitment value (daily cycling, 4\u20138 hour duration, EUR 30M\u201380M capital estimated); establish sizing linked to RTE curtailment allowance</b>",
      "progress": 0,
      "open": true,
      "meta": "8bcd08db-c963-498e-8b92-3afaced93145 FS",
      "parent": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "project"
    },
    {
      "id": "494ce5db-ce68-4f3b-9d37-fcbfa1084bd0",
      "text": "Model BESS arbitrage and cycling scenarios",
      "custom_tooltip": "<b>Model BESS arbitrage and cycling scenarios</b><br>Develop financial and operational models of battery energy-storage-system (BESS) daily arbitrage, 4\u20138 hour duration cycles, and grid-support value. Evaluate three technology scenarios (LFP, solid-state, mechanical storage) and size BESS capacity against RTE curtailment allowance (target \u226410%, walk-away \u226515%). Estimate capital cost EUR 30M\u201380M and annual revenue per MWh of arbitrage spread and frequency-response services. Link arbitrage-value modeling to 24-month rolling electricity-price history and RTE curtailment-notice protocol (assumed 30\u201390 days), not spot-market optimization. Use conservative 2% annual degradation and 5% round-trip-loss assumptions.<br><b>Resources needed:</b><br><ul><li>Energy-storage specialist consultant</li><li>Financial modeler (Python, Excel, Argus or equivalent)</li><li>RTE curtailment and grid-code subject matter expert</li><li>Vendor quotes (Thermax, Tesla, Fluence, LG Chem or equivalents)</li><li>Historical Hauts-de-France electricity-price database (2\u20133 years)</li></ul>",
      "start_date": "2035-04-02",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca SS",
      "parent": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca"
    },
    {
      "id": "516b9766-b08a-40f0-a41b-15097148f336",
      "text": "Evaluate three BESS technology options",
      "custom_tooltip": "<b>Evaluate three BESS technology options</b><br>Commission comparative analysis of lithium iron phosphate (LFP), solid-state battery, and mechanical (compressed-air, pumped-hydro) storage options at 50\u2013200 MWh scale. Assess capex per MWh, cycle efficiency, calendar life (10\u201320 years), degradation curves, environmental and supply-chain risk, and regulatory compliance (ICPE, safety certification). Secure binding vendor quotations for two finalist technologies (e.g., LFP and solid-state) by Month 5 (2027-03-17) to support sizing and financing decisions.<br><b>Resources needed:</b><br><ul><li>Battery-technology specialist (BloombergNEF, Navigant, Lazard or equivalent)</li><li>Vendor procurement and commercial team</li><li>Safety and compliance engineer (ICPE, electrical codes)</li><li>Supply-chain and ESG risk analyst</li></ul>",
      "start_date": "2035-04-22",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "494ce5db-ce68-4f3b-9d37-fcbfa1084bd0 FS",
      "parent": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca"
    },
    {
      "id": "b7e20dbc-7426-4e1d-84d1-1318e1a53fb2",
      "text": "Size BESS to RTE curtailment protocol",
      "custom_tooltip": "<b>Size BESS to RTE curtailment protocol</b><br>Link BESS sizing to the grid-reinforcement study outcome (RTE preliminary feasibility letter, curtailment allowance, 30\u201390 day notice protocol). Model daily charge/discharge cycles assuming a 10% annual curtailment allowance (proposed threshold) at 4\u20138 hour duration; estimate MWh capacity required to absorb one typical curtailment event per month or 10\u201315 events per year. Document BESS contribution to voltage and frequency support if required by RTE, and estimate frequency-response revenue (EUR 500K\u20132M per year, estimate). Lock final BESS size and technology choice by Month 5 (2027-03-17) to avoid design churn.<br><b>Resources needed:</b><br><ul><li>RTE grid-code and curtailment-protocol data</li><li>Energy-arbitrage and frequency-response modeler</li><li>Financial analyst (revenue forecast and capex trade-offs)</li><li>Hardware vendor technical contacts</li></ul>",
      "start_date": "2035-05-12",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "516b9766-b08a-40f0-a41b-15097148f336 FS",
      "parent": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca"
    },
    {
      "id": "8825fd64-509a-4d5b-b9c0-f5a213816170",
      "text": "Establish BESS capex and financing terms",
      "custom_tooltip": "<b>Establish BESS capex and financing terms</b><br>Develop a fixed capex estimate for BESS (EUR 30M\u201380M at 50\u2013200 MWh, depending on technology and site constraints). Confirm whether BESS is ring-fenced within Phase 1 capex (EUR 5B baseline) or split between campus-company debt and tenant/lessor financing. Engage lead lenders by Month 3 (2027-01-17) to clarify debt-term treatment for BESS (whether it is a standalone asset, a campus-company subsidy to tenants, or a revenue-sharing arrangement). Document hedging policy for energy-price-spread risk (if BESS owner is the campus company, spike-price hedging; if tenant-owned, pass-through to power cost). Secure lender approval of BESS financing structure by Month 9 (2027-07-17) to prevent late-stage rework.<br><b>Resources needed:</b><br><ul><li>Infrastructure-finance specialist</li><li>Lead-arranger lender representative</li><li>Sponsor finance and treasury teams</li><li>Tax and accounting counsel (IFRS 16 lease accounting, asset classification)</li></ul>",
      "start_date": "2035-06-01",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "b7e20dbc-7426-4e1d-84d1-1318e1a53fb2 FS",
      "parent": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca"
    },
    {
      "id": "209c18c1-cf2c-4d0e-a743-93fbce550634",
      "text": "Gate BESS: confirm sizing and cost fit",
      "custom_tooltip": "<b>Gate BESS: confirm sizing and cost fit</b><br>Establish a gate decision by Month 5 (2027-03-17) confirming BESS technology selection, MWh capacity, capex estimate (EUR 30M\u201380M range bounded to \u00b110%), annual arbitrage and frequency-response revenue (EUR 1M\u20135M, estimate), and debt/equity financing structure locked. If capex exceeds EUR 80M or if RTE&#x27;s curtailment allowance exceeds 15% (walk-away threshold), trigger a design review to reduce BESS scope or increase RTE grid-reinforcement investment, with documented trade-off rationale to lenders and the investment committee. Publish gate decision and BESS summary to all stakeholders by Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>Investment-committee chair</li><li>Infrastructure-finance lead</li><li>RTE liaison (curtailment confirmation)</li><li>Cost-control and capex-governance team</li><li>Legal counsel (gate documentation)</li></ul>",
      "start_date": "2035-06-21",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca FF, 8825fd64-509a-4d5b-b9c0-f5a213816170 FS",
      "parent": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca"
    },
    {
      "id": "86f0739d-9256-4d55-9048-7a9e8b7c7e10",
      "text": "Establish energy pass-through mechanism to tenants (indexed, capped or fixed rate) and document price-risk allocation in take-or-pay leases",
      "custom_tooltip": "<b>Establish energy pass-through mechanism to tenants (indexed, capped or fixed rate) and document price-risk allocation in take-or-pay leases</b>",
      "progress": 0,
      "open": true,
      "meta": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca FS",
      "parent": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "project"
    },
    {
      "id": "3821e1a6-1912-4455-86ae-2df25a0fb9c8",
      "text": "Develop three energy pass-through scenarios",
      "custom_tooltip": "<b>Develop three energy pass-through scenarios</b><br>Model three energy-cost allocation structures: (1) fixed EUR 60/MWh with 3-year true-up, (2) capped-index (floor EUR 50, ceiling EUR 80), (3) pure pass-through with 90-day lag and tenant escrow. Document tenant cost impact and campus NOI effect for each scenario. Align each model with take-or-pay rent adjustment to stabilize total lease cost and preserve campus operations stability. Deliverable: three detailed scenario spreadsheets and executive summary of tenant and campus financial implications.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Tenant Commercial Manager</li><li>Financial Modeling Consultant</li><li>Energy Procurement Advisor</li></ul>",
      "start_date": "2035-07-11",
      "duration": 11.0,
      "progress": 0,
      "open": true,
      "meta": "86f0739d-9256-4d55-9048-7a9e8b7c7e10 SS",
      "parent": "86f0739d-9256-4d55-9048-7a9e8b7c7e10"
    },
    {
      "id": "d84808d2-d174-4664-8ecb-2700040b4e59",
      "text": "Align energy mechanism with lease-cost stability",
      "custom_tooltip": "<b>Align energy mechanism with lease-cost stability</b><br>Reconcile energy-pass-through mechanisms against take-or-pay base-rent structure to ensure total-cost stability for tenants (predictability for capex budgeting) and campus NOI stability (debt-service coverage). Model three scenarios showing how base-rent adjustment (inverse correlation to energy price or corridor) keeps tenant all-in cost within \u00b15% band. Document preferred mechanism for each scenario (fixed vs. indexed vs. pass-through) and trade-offs for tenant recruitment and lender comfort.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Lease Attorney</li><li>Tenant Commercial Manager</li><li>Risk Manager</li></ul>",
      "start_date": "2035-07-22",
      "duration": 11.0,
      "progress": 0,
      "open": true,
      "meta": "3821e1a6-1912-4455-86ae-2df25a0fb9c8 FS",
      "parent": "86f0739d-9256-4d55-9048-7a9e8b7c7e10"
    },
    {
      "id": "8c85fa3b-a2c3-4eae-800b-0241d14a241a",
      "text": "Share draft model with anchor prospects by Month 3 (2027-01-17)",
      "custom_tooltip": "<b>Share draft model with anchor prospects by Month 3 (2027-01-17)</b><br>Circulate draft energy-pass-through models and scenario comparisons to top 2 anchor-tenant prospects by Month 3 (2027-01-17) for feedback on acceptability, preferred mechanism and any modifications needed. Collect written feedback on price-floor/ceiling tolerance and indexation willingness. Target: anchor feedback by Month 3.5 (2027-02-01) to inform final template lease language by Month 2 (2026-12-17) end-of-month deadline.<br><b>Resources needed:</b><br><ul><li>Tenant Commercial Manager</li><li>Lease Attorney</li><li>Anchor-Tenant Relationship Manager</li></ul>",
      "start_date": "2035-08-02",
      "duration": 11.0,
      "progress": 0,
      "open": true,
      "meta": "d84808d2-d174-4664-8ecb-2700040b4e59 FS",
      "parent": "86f0739d-9256-4d55-9048-7a9e8b7c7e10"
    },
    {
      "id": "55f451ef-4361-4443-95b0-ee3194600c1f",
      "text": "Lock energy pass-through in template lease by Month 2 (2026-12-17)",
      "custom_tooltip": "<b>Lock energy pass-through in template lease by Month 2 (2026-12-17)</b><br>Incorporate final energy-pass-through language (chosen mechanism from three scenarios) and price-risk allocation clauses into standardized take-or-pay lease template by Month 2 (2026-12-17). Specify energy cost basis (EDF contract price, BESS carry, network tariff), reconciliation frequency (annual or quarterly), true-up mechanics, escrow arrangements for pass-through lag, and any tenant buy-out or lock-in options. Circulate to lenders for early feedback on debt-service coverage impact of chosen structure.<br><b>Resources needed:</b><br><ul><li>Lease Attorney</li><li>Energy Procurement Advisor</li><li>Infrastructure Finance Lead</li><li>Campus Company Counsel</li></ul>",
      "start_date": "2035-08-13",
      "duration": 11.0,
      "progress": 0,
      "open": true,
      "meta": "8c85fa3b-a2c3-4eae-800b-0241d14a241a FS",
      "parent": "86f0739d-9256-4d55-9048-7a9e8b7c7e10"
    },
    {
      "id": "5143c639-338d-4922-867e-99e89d6eed65",
      "text": "Finalize energy terms in binding term sheets by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Finalize energy terms in binding term sheets by Month 9 (2027-07-17)</b><br>Execute binding term sheets with anchor tenants by Month 9 (2027-07-17) with energy-pass-through mechanism, price caps or floors, reconciliation schedule and any hedging authority explicitly stated. Document energy cost basis (blend of EDF nuclear + PPA + BESS, indexed or fixed), pass-through timing (monthly, quarterly or annual), tenant escrow for 90-day lag (if applicable), and dispute-resolution procedures. Confirm tenant acceptance of chosen structure and lender sign-off on debt-service coverage impact.<br><b>Resources needed:</b><br><ul><li>Tenant Commercial Manager</li><li>Lease Attorney</li><li>Infrastructure Finance Lead</li><li>Energy Procurement Advisor</li></ul>",
      "start_date": "2035-08-24",
      "duration": 11.0,
      "progress": 0,
      "open": true,
      "meta": "86f0739d-9256-4d55-9048-7a9e8b7c7e10 FF, 55f451ef-4361-4443-95b0-ee3194600c1f FS",
      "parent": "86f0739d-9256-4d55-9048-7a9e8b7c7e10"
    },
    {
      "id": "3f2ffa21-c559-4710-81b8-c8a3bf992f81",
      "text": "Secure EDF term sheet for at least 500 MW with pricing and tenor confirmed by Month 9 (2027-07-17) for Phase 1 FID debt eligibility",
      "custom_tooltip": "<b>Secure EDF term sheet for at least 500 MW with pricing and tenor confirmed by Month 9 (2027-07-17) for Phase 1 FID debt eligibility</b>",
      "progress": 0,
      "open": true,
      "meta": "86f0739d-9256-4d55-9048-7a9e8b7c7e10 FS",
      "parent": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "project"
    },
    {
      "id": "92765ed0-2484-4b96-87ed-72ab89cfeadd",
      "text": "Develop three energy pass-through scenarios",
      "custom_tooltip": "<b>Develop three energy pass-through scenarios</b><br>Model three pass-through structures: (1) fixed EUR 60/MWh with 3-year true-up, (2) capped-index (floor EUR 50, ceiling EUR 80), (3) pure pass-through with 90-day lag and tenant escrow. Align each scenario with take-or-pay rent adjustment to keep total lease cost stable for tenants and maintain campus-company NOI. Deliver by Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Lease counsel</li><li>Energy-pricing specialist</li><li>Financial modeler</li></ul>",
      "start_date": "2035-09-04",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "3f2ffa21-c559-4710-81b8-c8a3bf992f81 SS",
      "parent": "3f2ffa21-c559-4710-81b8-c8a3bf992f81"
    },
    {
      "id": "04640c14-9107-4a42-aa4d-ab3521cf32c9",
      "text": "Test scenarios against anchor-tenant capex budgets",
      "custom_tooltip": "<b>Test scenarios against anchor-tenant capex budgets</b><br>Share draft energy pass-through model with top 2 anchor prospects (Month 2 = 2026-12-17) and collect feedback on acceptability of fixed, capped-index and pure pass-through terms. Validate that pass-through structure aligns with tenant procurement cycles and accounting treatment (lease cost vs. variable service). Update model based on feedback by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Infrastructure Finance Lead</li><li>Tenant IT/procurement representatives</li></ul>",
      "start_date": "2035-10-22",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "92765ed0-2484-4b96-87ed-72ab89cfeadd FS",
      "parent": "3f2ffa21-c559-4710-81b8-c8a3bf992f81"
    },
    {
      "id": "14fe8be7-188f-43a9-b630-b45b1d3d80e9",
      "text": "Lock energy pass-through structure in template lease",
      "custom_tooltip": "<b>Lock energy pass-through structure in template lease</b><br>Finalize preferred pass-through mechanism in the standardized take-or-pay lease template by Month 2 (2026-12-17). Document selected option (fixed, capped-index, or hybrid) with explicit floor/ceiling, true-up methodology, and escrow or payment-lag triggers. Specify energy cost basis (EDF contract price, BESS carry, network tariff) and annual-reconciliation process to enable tenant acceptance and lender clarity.<br><b>Resources needed:</b><br><ul><li>Lease counsel</li><li>Infrastructure Finance Lead</li><li>Campus-company operations (power procurement)</li></ul>",
      "start_date": "2035-12-09",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "04640c14-9107-4a42-aa4d-ab3521cf32c9 FS",
      "parent": "3f2ffa21-c559-4710-81b8-c8a3bf992f81"
    },
    {
      "id": "6604f5fd-d3ca-49ab-8100-cfee2e7559e1",
      "text": "Finalize in binding term sheets with risk carve-outs",
      "custom_tooltip": "<b>Finalize in binding term sheets with risk carve-outs</b><br>Incorporate final energy pass-through language into binding take-or-pay term sheets by Month 9 (2027-07-17). Document price-risk allocation: specify which party bears energy-market upside/downside, curtailment impact on energy volume, force-majeure carve-outs (grid emergency, supply disruption), and adjustment mechanisms if realized prices diverge &gt;5% from model assumptions. Obtain tenant and lender sign-off on risk allocation.<br><b>Resources needed:</b><br><ul><li>Lease counsel</li><li>Infrastructure Finance Lead</li><li>Anchor tenants (procurement and legal)</li><li>Lead lenders</li></ul>",
      "start_date": "2036-01-26",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "14fe8be7-188f-43a9-b630-b45b1d3d80e9 FS",
      "parent": "3f2ffa21-c559-4710-81b8-c8a3bf992f81"
    },
    {
      "id": "2b7f5669-da7f-4407-850d-a05f5dca0290",
      "text": "Document energy cost basis and annual reconciliation",
      "custom_tooltip": "<b>Document energy cost basis and annual reconciliation</b><br>Prepare a master energy-accounting schedule showing cost components (EDF baseload price, renewable PPA marginal cost, BESS charging/cycling cost, network tariffs, congestion/balancing charges, taxes). Establish a 12-month rolling reconciliation process with tenants: compare budgeted pass-through rate to actual delivered cost, calculate reconciliation/true-up amounts and timing. Deliver reconciliation protocol by Month 1 (2026-11-17) for incorporation into lease schedules.<br><b>Resources needed:</b><br><ul><li>Campus-company CFO or controller</li><li>Infrastructure Finance Lead</li><li>Energy-procurement specialist</li><li>Accounting/billing systems</li></ul>",
      "start_date": "2036-03-14",
      "duration": 48.0,
      "progress": 0,
      "open": true,
      "meta": "3f2ffa21-c559-4710-81b8-c8a3bf992f81 FF, 6604f5fd-d3ca-49ab-8100-cfee2e7559e1 FS",
      "parent": "3f2ffa21-c559-4710-81b8-c8a3bf992f81"
    },
    {
      "id": "20522a84-34c4-43a0-bca9-9ee3f2730d52",
      "text": "Gate energy supply: confirm firm non-indexed price or capped indexation acceptable to lenders and tenants; identify any price-shock risk (EUR 30/MWh upside = EUR 112M/yr revenue impact at 500 MW)",
      "custom_tooltip": "<b>Gate energy supply: confirm firm non-indexed price or capped indexation acceptable to lenders and tenants; identify any price-shock risk (EUR 30/MWh upside = EUR 112M/yr revenue impact at 500 MW)</b>",
      "progress": 0,
      "open": true,
      "meta": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c FF, 3f2ffa21-c559-4710-81b8-c8a3bf992f81 FS",
      "parent": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "project"
    },
    {
      "id": "56d3f62f-21cb-44cf-a7d0-770e738aa251",
      "text": "Stress-test energy-price scenarios against DSCR and tenant affordability",
      "custom_tooltip": "<b>Stress-test energy-price scenarios against DSCR and tenant affordability</b><br>Model three pricing scenarios: (i) baseline EUR 60/MWh with 3% annual cap; (ii) price shock to EUR 90/MWh; (iii) unhedged spot exposure. For each scenario, compute 500 MW NOI, debt service EUR 299M/yr, and resulting DSCR. Flag scenarios where DSCR falls below 1.30x lender minimum; quantify revenue gap and required lease-discount or debt-reduction mitigation. Document tenant willingness-to-accept price indexation terms (fixed, capped index, pure pass-through) by Month 10 (2027-08-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Energy pricing specialist</li><li>Tenant commercial lead</li><li>Lender steering committee</li></ul>",
      "start_date": "2036-05-01",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "20522a84-34c4-43a0-bca9-9ee3f2730d52 SS",
      "parent": "20522a84-34c4-43a0-bca9-9ee3f2730d52"
    },
    {
      "id": "9f7acf4a-9cea-4ae5-8ef0-a50de6e50218",
      "text": "Reconcile EDF term-sheet price and indexation terms with lender and tenant tolerances",
      "custom_tooltip": "<b>Reconcile EDF term-sheet price and indexation terms with lender and tenant tolerances</b><br>Track EDF non-binding LOI outcomes (target by Month 6 = 2027-04-17) including proposed price floor, ceiling, indexation mechanism (EUR/MWh base, annual cap, rebalancing frequency). Cross-check against lender debt-service stress limits (DSCR floor 1.30x) and anchor-tenant lease-affordability thresholds (propose \u00b15% annual tolerance). Identify any gaps between EDF&#x27;s proposed indexation and lender/tenant acceptability by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Energy procurement strategist</li><li>EDF account manager</li><li>Infrastructure Finance Lead</li><li>Lead debt arranger</li></ul>",
      "start_date": "2036-05-13",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "56d3f62f-21cb-44cf-a7d0-770e738aa251 FS",
      "parent": "20522a84-34c4-43a0-bca9-9ee3f2730d52"
    },
    {
      "id": "12c1638e-d608-4463-a6e6-f6d8704f102c",
      "text": "Model renewable-PPA and BESS arbitrage value offsets to cap energy-cost risk",
      "custom_tooltip": "<b>Model renewable-PPA and BESS arbitrage value offsets to cap energy-cost risk</b><br>Quantify renewable-PPA offtake (3\u20138 year term, 100\u2013200 MW scale, estimated EUR 45\u201355/MWh) and BESS daily-cycling value (EUR 30M\u201380M capex, net arbitrage revenue EUR 10M\u201320M/yr estimated) as joint hedge against EDF price escalation. Model combined baseload (EDF nuclear + renewable) and peaking (BESS dispatch) strategy to cap blended energy cost at EUR 60\u201370/MWh across the 10-year Phase 1 term. Document cost and timeline of securing binding renewable PPA by Month 7 (2027-05-17) and BESS supply agreements by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Energy market specialist</li><li>BESS system designer</li><li>Renewable-operator engagement lead</li><li>Infrastructure Finance Lead</li></ul>",
      "start_date": "2036-05-25",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "9f7acf4a-9cea-4ae5-8ef0-a50de6e50218 FS",
      "parent": "20522a84-34c4-43a0-bca9-9ee3f2730d52"
    },
    {
      "id": "8b28a928-7dcd-4f03-9688-ee40f3228eb8",
      "text": "Establish energy pass-through mechanism and publish to lenders and tenants",
      "custom_tooltip": "<b>Establish energy pass-through mechanism and publish to lenders and tenants</b><br>Confirm final energy pass-through structure (fixed rent + variable energy pass-through, or blended all-in lease rate) by Month 10 (2027-08-17). Document energy-cost basis (EDF contract rate, renewable PPA rate, BESS carry, transmission tariffs, consumption assumptions: 500 MW at 85% utilization = 425 MW average = 3.72 TWh/yr). Publish to lenders and anchor tenants in writing; confirm acceptance of pass-through mechanism in term sheets by Month 12 (2027-10-17). Establish annual true-up and rebalancing protocol in lease schedules.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Tenant lease counsel</li><li>Energy procurement strategist</li><li>Lender lead arranger</li></ul>",
      "start_date": "2036-06-06",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "12c1638e-d608-4463-a6e6-f6d8704f102c FS",
      "parent": "20522a84-34c4-43a0-bca9-9ee3f2730d52"
    },
    {
      "id": "a28187f1-e85c-42d5-b129-cdef33ffa516",
      "text": "Gate energy supply: confirm firm non-indexed price or capped-index terms acceptable by Month 12 (2027-10-17)",
      "custom_tooltip": "<b>Gate energy supply: confirm firm non-indexed price or capped-index terms acceptable by Month 12 (2027-10-17)</b><br>By Month 12 (2027-10-17), gate criteria are: (i) EDF term sheet (or binding contract) confirms price at or below EUR 70/MWh (blended baseload + peaking, all-in) with annual indexation capped at 3% or index floor-ceiling bands (EUR 60\u201370 range); (ii) lender stress-test confirms DSCR above 1.30x under the confirmed pricing at baseline 85% utilization; (iii) at least one anchor tenant (\u2265100 MW) has signed binding lease confirming acceptance of the energy pass-through mechanism and price-index terms. If EDF offer is delayed or exceeds EUR 70/MWh without hedges, trigger cost-reduction decision: reduce Phase 1 to 250\u2013300 MW, increase renewable PPA offtake to 300+ MW, or defer Phase 1 pending market improvement. Document decision and rationale in FID investment papers.<br><b>Resources needed:</b><br><ul><li>Investment Committee</li><li>Infrastructure Finance Lead</li><li>EDF commercial lead</li><li>Lead lender</li><li>Anchor-tenant executive sponsor</li></ul>",
      "start_date": "2036-06-18",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "20522a84-34c4-43a0-bca9-9ee3f2730d52 FF, 8b28a928-7dcd-4f03-9688-ee40f3228eb8 FS",
      "parent": "20522a84-34c4-43a0-bca9-9ee3f2730d52"
    },
    {
      "id": "ed43f511-2615-4e71-8232-04349bc51136",
      "text": "Fiber Connectivity and Landing-Point Diversity",
      "custom_tooltip": "<b>Fiber Connectivity and Landing-Point Diversity</b>",
      "progress": 0,
      "open": true,
      "meta": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "f8760f5b-e060-4400-baf3-cd940f2dff0c",
      "text": "Commission physical route-diversity audit of carrier-offered paths to Paris, London, Brussels, Amsterdam, Frankfurt (EUR 200K\u2013400K); verify no shared ducts, bridges or landing facilities",
      "custom_tooltip": "<b>Commission physical route-diversity audit of carrier-offered paths to Paris, London, Brussels, Amsterdam, Frankfurt (EUR 200K\u2013400K); verify no shared ducts, bridges or landing facilities</b>",
      "progress": 0,
      "open": true,
      "meta": "ed43f511-2615-4e71-8232-04349bc51136 SS",
      "parent": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "project"
    },
    {
      "id": "31f8f239-d412-4f5f-9444-d8a25bc45d8a",
      "text": "Identify and engage fiber carriers and route operators",
      "custom_tooltip": "<b>Identify and engage fiber carriers and route operators</b><br>Compile a list of 4\u20136 major fiber-optic carriers and route-asset owners (Lannion, TeleGeography, Colt, Juniper, Infinera, Orange, BT, others with infrastructure in France, UK, Belgium) and initiate confidential requests for route-data access. Establish a formal data-request protocol specifying required information: route topology (duct entry/exit points, shared infrastructure), landing points (UK and FR/BE facility locations), capacity per route, latency estimates (especially inter-node routes for split-campus scenario). Request non-disclosure agreements and preliminary availability confirmation by Month 1 (2026-11-17) to establish baseline feasibility and carrier responsiveness.<br><b>Resources needed:</b><br><ul><li>Fiber-connectivity specialist or telecom consultant</li><li>Legal counsel (NDA and confidentiality templates)</li><li>Carrier relationship managers or brokers</li><li>Project data-management system for route documentation</li></ul>",
      "start_date": "2036-06-30",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "f8760f5b-e060-4400-baf3-cd940f2dff0c SS",
      "parent": "f8760f5b-e060-4400-baf3-cd940f2dff0c"
    },
    {
      "id": "a59dcb53-1d0b-4a32-a388-7252bc8a30e9",
      "text": "Commission third-party physical route audit",
      "custom_tooltip": "<b>Commission third-party physical route audit</b><br>Engage a specialized fiber-route audit firm (EUR 200K\u2013400K budget, 12\u201316 week timeline) to conduct field and desk verification of carrier-offered paths. Audit scope: confirm no single shared duct, bridge, conduit, or cable-landing facility between any two routes in the portfolio; map geographic separation and physical redundancy; validate duct access and permitting feasibility along proposed paths (especially cross-border UK-France-Belgium segments); identify landing-point facility sharing or co-location risks. Deliverable: detailed route-diversity audit report documenting physical separation confidence per route pair and per landing point, risk flags, and remediation options (e.g., reroute via secondary landing, new-build dark-fiber option).<br><b>Resources needed:</b><br><ul><li>Third-party fiber-route audit firm (international or EU-based)</li><li>GIS mapping and visualization software (ArcGIS or equivalent)</li><li>Field-survey teams (UK, France, Belgium)</li><li>Landing-point facility operators and access coordinators</li><li>Report production and legal review</li></ul>",
      "start_date": "2036-07-18",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "31f8f239-d412-4f5f-9444-d8a25bc45d8a FS",
      "parent": "f8760f5b-e060-4400-baf3-cd940f2dff0c"
    },
    {
      "id": "8cedb3ca-d663-46ca-815c-92283102fb87",
      "text": "Verify no shared infrastructure at landing points",
      "custom_tooltip": "<b>Verify no shared infrastructure at landing points</b><br>Confirm with each landing-facility operator (UK, France, Belgium) that at least two independent, physically separate landing facilities are available and that no single facility carries more than 25% of cross-border capacity. Document: facility locations, cable landing agreements, power and cooling infrastructure shared or independent per facility, co-tenancy and backhaul routing. Risk: some landing points are legacy bottlenecks with limited tenant diversity; single-facility concentration violates the 25% cap. Mitigation: identify secondary landing locations (e.g., Thamesside and Cornwall for UK; Marseille and Dunkirk for France; Zeebrugge for Belgium) and estimate cost/latency impact of rerouting to secondary landings if primary facility has shared-infrastructure constraints.<br><b>Resources needed:</b><br><ul><li>Landing-facility operators (subPoena or contract for access data)</li><li>Carrier commercial and engineering teams</li><li>Backhaul-routing engineers (to validate latency and cost per landing scenario)</li><li>Legal and regulatory consultants (UK, FR, BE landing-point permits and security approvals)</li></ul>",
      "start_date": "2036-08-05",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "a59dcb53-1d0b-4a32-a388-7252bc8a30e9 FS",
      "parent": "f8760f5b-e060-4400-baf3-cd940f2dff0c"
    },
    {
      "id": "c0b1bdb8-0943-4857-b0c6-bd6c78a55465",
      "text": "Validate latency and capacity across all routes",
      "custom_tooltip": "<b>Validate latency and capacity across all routes</b><br>Using audit findings and carrier latency models, confirm that each of the five candidate destinations (Paris, London, Brussels, Amsterdam, Frankfurt) is reached by at least two separate, low-latency paths with latency below proposed thresholds (inter-node round-trip target &lt;50 ms, &lt;10 ms preferred for high-frequency workloads). Verify capacity redundancy: at least 100 Tbps per route to allow single-route-failure scenarios where traffic shifts to the secondary path without exceeding congestion thresholds. Integrate latency findings with anchor-tenant technical requirements (Months 3\u20137 = 2027-01-17 to 2027-05-17) to confirm split-campus inter-node latency acceptability; escalate if any critical route fails latency or capacity validation.<br><b>Resources needed:</b><br><ul><li>Carrier latency models and performance data</li><li>Anchor-tenant network architects (for workload latency sensitivity testing)</li><li>Network-simulation tools (NS-3, Mininet, or equivalent)</li><li>Latency-optimization consultants (for any marginal routes requiring reroute or upgrade)</li></ul>",
      "start_date": "2036-08-23",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "8cedb3ca-d663-46ca-815c-92283102fb87 FS",
      "parent": "f8760f5b-e060-4400-baf3-cd940f2dff0c"
    },
    {
      "id": "bd5c026e-cb62-4813-a070-cc91fe5dd6ee",
      "text": "Document findings and establish carrier commitments for Phase 1",
      "custom_tooltip": "<b>Document findings and establish carrier commitments for Phase 1</b><br>Publish the physical route-diversity audit report (Month 7 = 2027-05-17 target) with a summary recommending the two preferred independent routes to each destination and flagging any landing-point or duct-sharing risks. Obtain written confirmations from carrier(s) that the two recommended routes are available for the Phase 1 timeline (energization Months 42\u201348 = 2030-04-17 to 2030-10-17) and that no competing projects have priority or capacity reservation. Document all assumptions (landing-facility access, duct-sharing agreements, fiber-rebuild timelines if dark fiber is needed) and establish fallback routes and escalation procedures for carrier non-performance. Archive the audit report and route maps in the project data-management system and provide summaries to the investment committee and lenders by Month 9 (2027-07-17) for financing diligence.<br><b>Resources needed:</b><br><ul><li>Audit-firm report finalization and legal review</li><li>Carrier letter templates and commitment language</li><li>Project-archive and documentation system</li><li>Lender and investor communication and presentation materials</li></ul>",
      "start_date": "2036-09-10",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "f8760f5b-e060-4400-baf3-cd940f2dff0c FF, c0b1bdb8-0943-4857-b0c6-bd6c78a55465 FS",
      "parent": "f8760f5b-e060-4400-baf3-cd940f2dff0c"
    },
    {
      "id": "9fb24a79-6976-41b7-9762-9d17066283de",
      "text": "Identify at least two physically separate, audited long-haul routes with 100+ Tbps capacity per route; document landing points (proposed \u22652 UK, \u22652 FR/BE, <25% per single landing)",
      "custom_tooltip": "<b>Identify at least two physically separate, audited long-haul routes with 100+ Tbps capacity per route; document landing points (proposed \u22652 UK, \u22652 FR/BE, &lt;25% per single landing)</b>",
      "progress": 0,
      "open": true,
      "meta": "f8760f5b-e060-4400-baf3-cd940f2dff0c FS",
      "parent": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "project"
    },
    {
      "id": "08a10ca1-a7ab-4453-8b5d-5690725f7c2a",
      "text": "Engage carriers and route owners; request preliminary capacity and landing-point data",
      "custom_tooltip": "<b>Engage carriers and route owners; request preliminary capacity and landing-point data</b><br>Contact 4\u20136 major carriers (Lannion, TeleGeography, Colt, Juniper, Infinera, or equivalent) and landing-facility operators during Months 0\u20131 (2026-10-17 to 2026-11-17) to secure preliminary route availability, latency and duct-sharing protocols. Issue formal data-request with 4-week turnaround SLA. Establish weekly status meetings and identify backup routes per landing point to avoid single-path dependency. Designate single project contact to field questions.<br><b>Resources needed:</b><br><ul><li>Fiber connectivity strategist (lead)</li><li>Telecom routing specialist</li><li>Carrier relationship managers (internal or advisor-supported)</li><li>Route-diversity analyst</li><li>Technical documentation coordinator</li></ul>",
      "start_date": "2036-09-28",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "9fb24a79-6976-41b7-9762-9d17066283de SS",
      "parent": "9fb24a79-6976-41b7-9762-9d17066283de"
    },
    {
      "id": "6ab9283f-ed42-4780-bed1-62701d4e4426",
      "text": "Commission physical route-diversity audit of major carriers",
      "custom_tooltip": "<b>Commission physical route-diversity audit of major carriers</b><br>Engage specialized fiber-routing firm (EUR 200K\u2013400K estimate) to audit carrier-offered paths to Paris, London, Brussels, Amsterdam and Frankfurt. Verify no shared ducts, bridges or landing facilities across Belgium, France and UK. Obtain legacy route documentation; confirm physical separations in congested corridors, especially UK\u2013France subsea cable landing stations. Complete audit by Month 3 (2027-01-17) to inform topology decision at Month 4 (2027-02-17).<br><b>Resources needed:</b><br><ul><li>Third-party fiber-audit consultant</li><li>GIS analyst for route mapping</li><li>Carrier liaison contacts for duct-access verification</li><li>Subsea cable landing-station coordinators (UK, France, Belgium)</li></ul>",
      "start_date": "2036-10-22",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "08a10ca1-a7ab-4453-8b5d-5690725f7c2a FS",
      "parent": "9fb24a79-6976-41b7-9762-9d17066283de"
    },
    {
      "id": "b7a6f8e7-b306-47f1-ab22-fe82d6d7484f",
      "text": "Model inter-node latency for split-campus scenarios",
      "custom_tooltip": "<b>Model inter-node latency for split-campus scenarios</b><br>Develop latency models for three candidate split-node topologies (Cambrai 500 MW, Dunkirk 250 MW, Valenciennes 250 MW) by Month 2 (2026-12-17) using worst-case ductwork routing and fiber-optic propagation delays. Assume round-trip latency targets &lt;50 ms (acceptable), &lt;10 ms (preferred) per tenant workload classification (training vs. inference). Request latency validation from top 2 anchor prospects by Month 6 (2027-04-17). Update models as land optioning and fiber routes mature.<br><b>Resources needed:</b><br><ul><li>Network-latency engineer</li><li>Ductwork civil-design specialist</li><li>Anchor-tenant technical liaisons</li><li>Fiber-optic vendor contacts (Infinera, Ciena, Corning)</li><li>Phase 1 design and planning team</li></ul>",
      "start_date": "2036-11-15",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "6ab9283f-ed42-4780-bed1-62701d4e4426 FS",
      "parent": "9fb24a79-6976-41b7-9762-9d17066283de"
    },
    {
      "id": "ef074cf9-a93f-426d-ad63-cc295861da6f",
      "text": "Evaluate carrier vs. co-investment vs. build-own long-haul routes",
      "custom_tooltip": "<b>Evaluate carrier vs. co-investment vs. build-own long-haul routes</b><br>Model three options for long-haul fiber connectivity (carrier-lit routes, co-investment with carrier in dark fiber, or build-own infrastructure) covering cost (EUR 500K\u20132M per km estimate), capex exposure (EUR 100M\u2013300M total), and timeline (lit routes 12\u201324 months, dark-fiber build 18\u201336 months). Establish decision criteria by Month 3 (2027-01-17): select lit routes if available, co-investment if 6\u201312 month improvement, build-own only as fallback. Confirm carrier vs. co-investment commitment by Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure-finance specialist</li><li>Carrier commercial negotiators</li><li>Fiber-build project manager</li><li>Cost-engineering consultant</li><li>Lender (for financing structure review)</li></ul>",
      "start_date": "2036-12-09",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "b7a6f8e7-b306-47f1-ab22-fe82d6d7484f FS",
      "parent": "9fb24a79-6976-41b7-9762-9d17066283de"
    },
    {
      "id": "58fee3ff-c5d4-4e7e-af8a-28f377ed4a30",
      "text": "Secure written carrier confirmations on capacity, latency and timeline",
      "custom_tooltip": "<b>Secure written carrier confirmations on capacity, latency and timeline</b><br>Obtain written confirmations from at least 2 carriers or route owners documenting (i) available capacity at 100+ Tbps per route, (ii) guaranteed inter-node round-trip latency (&lt;50 ms acceptable, &lt;10 ms preferred per topology), (iii) fiber-delivery timeline (lit routes by Month 42 = 2030-04-17 for first-block energization, target Month 36 = 2029-10-17). Include liquidated-damages clauses (EUR 5M\u201310M per 3-month delay). Confirm at least 2 independent UK landings and 2 France/Belgium landings with no single landing exceeding 25% of cross-border capacity. Gate deliverable by Month 9 (2027-07-17), with contingency buffer for one route failure during ramp-up.<br><b>Resources needed:</b><br><ul><li>Carrier commercial leads</li><li>Contract negotiator (landline and landing-point)</li><li>Network design validation</li><li>Liquidated-damages legal counsel</li><li>Landing-station permitting specialist</li></ul>",
      "start_date": "2037-01-02",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "9fb24a79-6976-41b7-9762-9d17066283de FF, ef074cf9-a93f-426d-ad63-cc295861da6f FS",
      "parent": "9fb24a79-6976-41b7-9762-9d17066283de"
    },
    {
      "id": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5",
      "text": "Model inter-node latency for split-campus scenarios (round-trip 10\u201350 ms between nodes, ductwork and routing verified by Month 7 = 2027-05-17)",
      "custom_tooltip": "<b>Model inter-node latency for split-campus scenarios (round-trip 10\u201350 ms between nodes, ductwork and routing verified by Month 7 = 2027-05-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "9fb24a79-6976-41b7-9762-9d17066283de FS",
      "parent": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "project"
    },
    {
      "id": "52d95403-7e2a-47a2-98b6-31ae4fb75334",
      "text": "Develop preliminary latency models for three split-node geometries",
      "custom_tooltip": "<b>Develop preliminary latency models for three split-node geometries</b><br>Create latency models for all three candidate split-campus topologies: Cambrai/E-Valley 500 MW, Dunkirk 250 MW (range 250\u2013500), Valenciennes/Denain 250 MW. Establish baseline latency estimates (round-trip 10\u201350 ms target) by Month 2 (2026-12-17) using preliminary node locations, assumed fiber-route distances, and standard propagation delay. Model both intra-node (within a node) and inter-node (between nodes) scenarios to support tenant technical requirements. Document worst-case ductwork routing assumptions (longer paths, more conduit constraints) and sensitivity to geographic shifts during land optioning.<br><b>Resources needed:</b><br><ul><li>Network latency modeling specialist</li><li>Geographic information system (GIS) analyst</li><li>Preliminary fiber-route data from carriers</li><li>Fiber propagation and latency reference software (NetCrunch, Cisco ACI, or equivalent)</li><li>Anchor-tenant IT team for workload profile input</li></ul>",
      "start_date": "2037-01-26",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5 SS",
      "parent": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5"
    },
    {
      "id": "52293860-e878-4740-b94c-5397877d8d48",
      "text": "Validate latency requirements with top 2 anchor prospects",
      "custom_tooltip": "<b>Validate latency requirements with top 2 anchor prospects</b><br>Conduct technical interviews with top two anchor-tenant prospects by Month 6 (2027-04-17) to confirm cluster-size and latency tolerance thresholds. Document their specific workload profiles: distinguish between synchronous training (&lt;10 ms preferred), inference (&lt;50 ms acceptable), and batch-processing (flexible) tolerances. Confirm whether split-campus inter-node latency (10\u201350 ms round-trip) is acceptable for their primary compute tasks or if unified-cluster requirement (&lt;5 ms) would exclude split topology for that tenant.<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Network architect with hyperscaler experience</li><li>Tenant IT and infrastructure procurement leads (via NDA engagement)</li><li>Technical specifications documentation templates</li></ul>",
      "start_date": "2037-02-10",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "52d95403-7e2a-47a2-98b6-31ae4fb75334 FS",
      "parent": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5"
    },
    {
      "id": "a98f6fe1-e4ce-4f80-a0ac-45cf7201ca90",
      "text": "Confirm latency acceptability before fiber audit finalization",
      "custom_tooltip": "<b>Confirm latency acceptability before fiber audit finalization</b><br>Update latency models by Month 6 (2027-04-17) with tenant workload feedback to ensure that the split-campus geometry (round-trip 10\u201350 ms between nodes, ductwork and routing verified) aligns with anchor-prospect technical constraints. If top prospects reject &gt;50 ms latency, trigger topology reconsideration or capacity constraints for those tenants. Lock final inter-node latency assumptions (target &lt;50 ms, &lt;10 ms preferred, &gt;50 ms = walk-away) in writing by Month 7 (2027-05-17) before fiber-route diversity audit completion.<br><b>Resources needed:</b><br><ul><li>Network engineering lead</li><li>Fiber-route auditor and carrier liaison</li><li>Anchor-tenant technical team (continued engagement)</li><li>Investment committee liaison for topology decision escalation if latency forces redesign</li></ul>",
      "start_date": "2037-02-25",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "52293860-e878-4740-b94c-5397877d8d48 FS",
      "parent": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5"
    },
    {
      "id": "b638c217-a667-46c2-a051-95ff39e06a1a",
      "text": "Update models as land optioning and topology decisions mature",
      "custom_tooltip": "<b>Update models as land optioning and topology decisions mature</b><br>Maintain living latency models throughout Phase 0 (Months 2\u201312 = 2026-12-17 to 2027-10-17) as node locations shift during land-option negotiations and the formal topology decision (Month 4 = 2027-02-17). Recalculate distance-based propagation delay whenever a parcel is added or dropped from the assembly plan, and flag any change that increases inter-node round-trip beyond the tenant&#x27;s stated tolerance. Re-engage anchor prospects whenever latency assumptions change materially (e.g., &gt;5 ms swing) to avoid late-stage surprise rejection.<br><b>Resources needed:</b><br><ul><li>Network latency modeling specialist</li><li>Land-assembly and topology-decision project lead</li><li>GIS mapping resource for node-location updates</li><li>Anchor-tenant liaison for rapid-turnaround feedback on material changes</li></ul>",
      "start_date": "2037-03-12",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5 FF, a98f6fe1-e4ce-4f80-a0ac-45cf7201ca90 FS",
      "parent": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5"
    },
    {
      "id": "230daf67-295b-45b4-b477-1aa9a7d53109",
      "text": "Evaluate carrier vs. co-investment vs. build-own options for long-haul routes; cost EUR 500K\u20132M per km (estimate); capital exposure EUR 100M\u2013300M",
      "custom_tooltip": "<b>Evaluate carrier vs. co-investment vs. build-own options for long-haul routes; cost EUR 500K\u20132M per km (estimate); capital exposure EUR 100M\u2013300M</b>",
      "progress": 0,
      "open": true,
      "meta": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5 FS",
      "parent": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "project"
    },
    {
      "id": "a50d8f79-dd14-48a8-94a3-e1c45bd4f741",
      "text": "Initiate carrier engagement and pre-audit discussions",
      "custom_tooltip": "<b>Initiate carrier engagement and pre-audit discussions</b><br>Open formal route-diversity requests with 4\u20136 major carriers (Lannion, TeleGeography, Colt, Juniper, Infinera or equivalent) by Month 0 (2026-10-17). Establish named point-of-contact relationships and secure confidentiality agreements. Request preliminary capacity-availability and landing-point-access sketches from each carrier. Designate a telecom-specialist project manager to coordinate parallel negotiations and consolidate route feedback. Target preliminary route options identified and carrier willingness-to-engage confirmed by Month 1 (2026-11-17). Output: 3\u20134 candidate route portfolios (UK\u2013France, France\u2013Belgium, France\u2013Germany, France\u2013Netherlands variants) with estimated latency and capacity per route.<br><b>Resources needed:</b><br><ul><li>Telecom connectivity strategist</li><li>Carrier-relationship manager</li><li>Route-mapping specialist (GIS or network-topology)</li></ul>",
      "start_date": "2037-03-27",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "230daf67-295b-45b4-b477-1aa9a7d53109 SS",
      "parent": "230daf67-295b-45b4-b477-1aa9a7d53109"
    },
    {
      "id": "00a76234-a2c7-40d2-93be-41b92beb6420",
      "text": "Commission physical fiber-route diversity audit",
      "custom_tooltip": "<b>Commission physical fiber-route diversity audit</b><br>Engage specialized fiber-routing consultant (TeleGeography, Lloyds, or equivalent) by Month 0 (2026-10-17) to conduct detailed audit of carrier-offered paths to Paris, London, Brussels, Amsterdam and Frankfurt. Verify no shared ducts, bridges, cable-landing facilities or co-routed infrastructure on at least 2 independent routes per major destination. Obtain physical routing data from carrier plant records, municipal duct maps (France, Belgium, UK) and subsea-cable databases. Audit cost EUR 200K\u2013400K (estimate). Target delivery by Month 2 (2026-12-17) to allow time for topology adjustments. Output: published routing-diversity map (anonymized per carrier confidentiality), single-point-of-failure analysis, and &#x27;shared infrastructure risk&#x27; matrix per route pair.<br><b>Resources needed:</b><br><ul><li>Fiber-routing audit consultant</li><li>GIS mapping and network-design specialist</li><li>Carrier liaison (duct and landing-point data access)</li></ul>",
      "start_date": "2037-04-26",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "a50d8f79-dd14-48a8-94a3-e1c45bd4f741 FS",
      "parent": "230daf67-295b-45b4-b477-1aa9a7d53109"
    },
    {
      "id": "0f96114f-a4ec-4405-9829-e27990cf72ba",
      "text": "Identify and lock landing-point options with regulators",
      "custom_tooltip": "<b>Identify and lock landing-point options with regulators</b><br>Initiate formal dialogue with UK telecommunications regulator (Ofcom) and French/Belgian authorities (ARCEP, equivalent) by Month 1 (2026-11-17) to secure preliminary landing-point availability and permitting pathways. Identify at least 2 separate UK landing points (south coast and east coast variants) and at least 2 FR/BE landing points (northern coast, e.g., Coquelles/Folkestone alternative or Dunkirk/Zeebrugge pair) to distribute cross-border capacity (target maximum 25% per single landing). Obtain written confirmation of landing-point slot availability and estimated permitting timelines (typically 4\u20138 weeks after application). Coordinate with subsea-cable operators (TeleGeography database) to confirm cable-landing-station capacity. Deliver: landing-point matrix with regulatory pre-clearance by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>International telecom regulatory counsel</li><li>Subsea-cable-landing-station liaison</li><li>UK and EU telecom-authority relationship managers</li></ul>",
      "start_date": "2037-05-26",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "00a76234-a2c7-40d2-93be-41b92beb6420 FS",
      "parent": "230daf67-295b-45b4-b477-1aa9a7d53109"
    },
    {
      "id": "eef1bd5d-4024-4307-902d-bd59e01837c5",
      "text": "Model inter-node latency for split-campus scenarios",
      "custom_tooltip": "<b>Model inter-node latency for split-campus scenarios</b><br>Develop detailed latency models for all candidate split-node geometries: Cambrai 500 MW + Dunkirk 250 MW (worst-case round-trip via Paris or direct interconnect), Cambrai 500 MW + Valenciennes 250 MW (regional ductwork routing), and 3-node equal 250 MW each (asymmetric paths). Use estimated fiber-ductwork distances and carrier routing data from the audit (Month 2 = 2026-12-17) as input. Model latency under worst-case assumptions (longer ductwork paths, more conduit constraints, congested carrier networks) and upside scenario (direct high-speed routes). Confirm inter-node latency benchmarks with top 2 anchor-tenant prospects by Month 6 (2027-04-17) to validate acceptability (&lt;10 ms preferred, &lt;50 ms acceptable, &gt;50 ms walk-away). Deliver: latency-sensitivity report with topology-specific recommendations by Month 7 (2027-05-17).<br><b>Resources needed:</b><br><ul><li>Fiber-optics and network-latency modeler</li><li>Tenant technical-architecture team (external engagement)</li></ul>",
      "start_date": "2037-06-25",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "0f96114f-a4ec-4405-9829-e27990cf72ba FS",
      "parent": "230daf67-295b-45b4-b477-1aa9a7d53109"
    },
    {
      "id": "b174f845-1597-4020-99d4-0d75ee56ef43",
      "text": "Secure written carrier capacity and latency confirmations",
      "custom_tooltip": "<b>Secure written carrier capacity and latency confirmations</b><br>Establish formal written confirmations from at least 2 carriers (or route owners) on capacity availability (\u2265100 Tbps per route, minimum), latency specifications (measured or modeled round-trip per route), and construction timeline (for new-build dark-fiber routes) or lit-route go-live date (for existing carriers). Include liquidated-damages clauses (EUR 5M\u201310M per 3-month delay) to incentivize on-time delivery. Secure non-binding letters of intent (LOIs) from primary and secondary carrier choices for each major destination (Paris, London, Brussels, Amsterdam, Frankfurt) by Month 7 (2027-05-17). Escalate to binding term sheets with named engineers and project schedules by Month 9 (2027-07-17). For dark-fiber routes requiring build-out, confirm fiber-vendor (Infinera, Vertiv, others) construction commitments and test schedules by Month 8 (2027-06-17). Deliver: signed carrier confirmations with explicit capacity, latency and timeline commitments by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Telecom commercial and contracts lead</li><li>Carrier technical-project-management counterparts</li><li>Fiber-build vendor liaison (if applicable)</li></ul>",
      "start_date": "2037-07-25",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "230daf67-295b-45b4-b477-1aa9a7d53109 FF, eef1bd5d-4024-4307-902d-bd59e01837c5 FS",
      "parent": "230daf67-295b-45b4-b477-1aa9a7d53109"
    },
    {
      "id": "23e66c74-5878-49e5-97d4-f9b8228e1cb1",
      "text": "Secure written confirmation from at least 2 carriers or route owners on capacity availability, latency and construction timeline by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Secure written confirmation from at least 2 carriers or route owners on capacity availability, latency and construction timeline by Month 9 (2027-07-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "230daf67-295b-45b4-b477-1aa9a7d53109 FS",
      "parent": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "project"
    },
    {
      "id": "43fe1e8d-2daa-4819-9567-dbe15faadbcc",
      "text": "Identify and prioritize carrier prospects",
      "custom_tooltip": "<b>Identify and prioritize carrier prospects</b><br>Conduct initial market assessment to identify 4\u20136 international and regional fiber carriers (Lannion, TeleGeography, Colt, Juniper, Infinera, etc.) with existing routes or capacity to Paris, London, Brussels, Amsterdam and Frankfurt. Confirm preliminary interest and capability to serve 100+ Tbps redundant capacity per route by end of Month 1 (2026-11-17). Document preliminary route offerings and landing-point availability; flag any carriers with capacity or political constraints (UK post-Brexit, US CFIUS screening).<br><b>Resources needed:</b><br><ul><li>Telecom specialist consultant with carrier relationships</li><li>Telegeography or equivalent carrier-database access</li><li>Project communications and RFI management</li></ul>",
      "start_date": "2037-08-24",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "23e66c74-5878-49e5-97d4-f9b8228e1cb1 SS",
      "parent": "23e66c74-5878-49e5-97d4-f9b8228e1cb1"
    },
    {
      "id": "0ff6ea86-1643-4074-92a5-6ac8a1ee475b",
      "text": "Commission physical route-diversity audit",
      "custom_tooltip": "<b>Commission physical route-diversity audit</b><br>Engage an independent fiber-routing audit firm to conduct EUR 200K\u2013400K study verifying physical separation of proposed long-haul routes: no shared underground ducts, cable-bridges, landing-facility buildings or subsea cable paths between Hauts-de-France and target hubs (Paris, London, Brussels, Amsterdam, Frankfurt). Obtain detailed ductwork maps, cable-landing station documentation and carrier asset-ownership verification. Deliver anonymized audit report by Month 3 (2027-01-17) with route-separation scoring and alternative-route risk flags.<br><b>Resources needed:</b><br><ul><li>Independent fiber-routing audit specialist</li><li>Carrier ductwork and landing-facility documentation</li><li>GIS mapping and spatial-analysis tools</li><li>Escalation contacts at landing-point operators (UK, FR, BE submarine-cable authorities)</li></ul>",
      "start_date": "2037-09-17",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "43fe1e8d-2daa-4819-9567-dbe15faadbcc FS",
      "parent": "23e66c74-5878-49e5-97d4-f9b8228e1cb1"
    },
    {
      "id": "9645114a-656a-434e-94c3-7e7dee696b28",
      "text": "Validate inter-node latency for split-campus",
      "custom_tooltip": "<b>Validate inter-node latency for split-campus</b><br>Model round-trip latency (10\u201350 ms acceptable for training/inference, &lt;10 ms preferred) between candidate split-campus nodes (Cambrai, Dunkirk, Valenciennes) using provisional ductwork routing from the audit and carrier-supplied latency curves. Conduct technical interviews with top 2 anchor-tenant IT teams to confirm workload-specific latency tolerance (synchronous training &lt;10 ms, inference &lt;50 ms, batch \u2264100 ms). Document latency sensitivities to route changes and carrier maintenance windows (assume 1\u20133 days downtime per route per year). Publish findings by Month 7 (2027-05-17).<br><b>Resources needed:</b><br><ul><li>Fiber-latency modeling software (proprietary or carrier tools)</li><li>Anchor-tenant IT and infrastructure teams (NDA-required technical sessions)</li><li>Carrier latency-specification sheets and performance curves</li><li>Split-campus node-location reference design</li></ul>",
      "start_date": "2037-10-11",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "0ff6ea86-1643-4074-92a5-6ac8a1ee475b FS",
      "parent": "23e66c74-5878-49e5-97d4-f9b8228e1cb1"
    },
    {
      "id": "08f0aa4e-d239-4ece-b671-6c2676d0c699",
      "text": "Evaluate carrier vs. co-invest vs. build options",
      "custom_tooltip": "<b>Evaluate carrier vs. co-invest vs. build options</b><br>Compare three commercial models for long-haul provisioning: (1) pure carrier lit-fiber leases (EUR 500K\u20131M per km per route, known cost, carrier-managed risk), (2) co-investment in carrier fiber projects (EUR 1M\u20132M per km, shared capex and revenue upside, multi-party governance), (3) campus-company dark-fiber build (EUR 1.5M\u20132M per km, full control, construction-schedule risk, EUR 100M\u2013300M total exposure). Model 20-year net-present-value and cash-flow impact per scenario; stress-test for carrier bankruptcy, subsea-cable failure and regulatory-access restrictions. Deliver decision paper by Month 6 (2027-04-17) with recommendation and lender-negotiation talking points.<br><b>Resources needed:</b><br><ul><li>Infrastructure finance modeler (NPV and sensitivity analysis)</li><li>Carrier commercial and legal counsel</li><li>Dark-fiber builder quotes (Infinera, Vertiv, regional contractors)</li><li>Lender feedback on co-investment vs. lease accounting and leverage impact</li></ul>",
      "start_date": "2037-11-04",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "9645114a-656a-434e-94c3-7e7dee696b28 FS",
      "parent": "23e66c74-5878-49e5-97d4-f9b8228e1cb1"
    },
    {
      "id": "c30fe216-70fe-4d62-af75-db52cba105a0",
      "text": "Secure written capacity and latency confirmations",
      "custom_tooltip": "<b>Secure written capacity and latency confirmations</b><br>Execute formal letters from at least 2 carriers or route-asset owners confirming: (i) available lit capacity of 100+ Tbps per route to each of Paris, London, Brussels, Amsterdam, Frankfurt, (ii) round-trip latency \u226450 ms (\u226410 ms preferred) between split-campus nodes or between any node and hub, (iii) construction timeline for any dark-fiber or new-lit infrastructure (if applicable), with liquidated-damages clauses (EUR 5M\u201310M per 3-month delay), and (iv) contingency routing options if the primary path experiences extended outage. Target letters by Month 9 (2027-07-17), with 60-day buffer for escalation if carriers delay or revise terms. Incorporate signed confirmations into Phase 1 debt-financing package.<br><b>Resources needed:</b><br><ul><li>Carrier commercial negotiation team</li><li>Infrastructure finance counsel (co-investment and debt-subordination terms if applicable)</li><li>Backup landing-point options (secondary UK/FR sites under option by Month 5 = 2027-03-17)</li><li>Project controls to track delivery schedule compliance post-signature</li></ul>",
      "start_date": "2037-11-28",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "23e66c74-5878-49e5-97d4-f9b8228e1cb1 FF, 08f0aa4e-d239-4ece-b671-6c2676d0c699 FS",
      "parent": "23e66c74-5878-49e5-97d4-f9b8228e1cb1"
    },
    {
      "id": "50a5985f-5882-487a-b994-1e0761e37290",
      "text": "Gate fiber: confirm at least 2 audited diverse routes available and lit before first-block energization (Month 42+ = 2030-04-17+), with contingency for one route failure",
      "custom_tooltip": "<b>Gate fiber: confirm at least 2 audited diverse routes available and lit before first-block energization (Month 42+ = 2030-04-17+), with contingency for one route failure</b>",
      "progress": 0,
      "open": true,
      "meta": "ed43f511-2615-4e71-8232-04349bc51136 FF, 23e66c74-5878-49e5-97d4-f9b8228e1cb1 FS",
      "parent": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "project"
    },
    {
      "id": "b4a115fb-b1d6-4e43-801e-aac6a83e053a",
      "text": "Establish fiber-readiness gating at Month 36 (2029-10-17)",
      "custom_tooltip": "<b>Establish fiber-readiness gating at Month 36 (2029-10-17)</b><br>Define formal fiber-readiness gate at Month 36 (2029-10-17), six months before first-block energization (Month 42 = 2030-04-17). Confirm both audited routes are lit, tested and carrier-certified for 120% of target capacity. Document gate pass/fail criteria: two independent routes available, zero shared ductwork/landing, minimum 100 Tbps per route, latency &lt;50 ms intra-continental, full-load 48-hour endurance testing completed, carrier 24/7 NOC escalation confirmed. Publish gate scorecard and any blockers to investment committee and lenders by Month 37 (2029-11-17).<br><b>Resources needed:</b><br><ul><li>Fiber connectivity lead</li><li>Independent route auditor</li><li>Carrier technical representatives (both lead routes)</li><li>Investment committee and lender observers</li><li>Network engineering consultant</li></ul>",
      "start_date": "2037-12-22",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "50a5985f-5882-487a-b994-1e0761e37290 SS",
      "parent": "50a5985f-5882-487a-b994-1e0761e37290"
    },
    {
      "id": "a950363a-0011-4b1b-8b8d-464feabbe2be",
      "text": "Conduct full-load capacity testing at Month 40 (2030-02-17)",
      "custom_tooltip": "<b>Conduct full-load capacity testing at Month 40 (2030-02-17)</b><br>Schedule and execute full-load fiber testing on both confirmed routes 120% of target capacity for 48-hour continuous endurance run. Test includes sustained throughput validation, latency and jitter measurement, failover switching simulation, and redundancy protocol activation. Tenant representative and independent verifier observe and sign off on results. Document all findings in a certified test report; flag any route underperformance or latency violations (target &lt;50 ms, &lt;10 ms preferred). Complete testing and approval by Month 41 (2030-03-17).<br><b>Resources needed:</b><br><ul><li>Carrier network operations centers (both routes)</li><li>Independent testing lab (layer-1 and layer-3 certification)</li><li>Tenant network engineering team</li><li>Campus network design lead</li><li>Test automation and monitoring tools</li></ul>",
      "start_date": "2038-01-09",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "b4a115fb-b1d6-4e43-801e-aac6a83e053a FS",
      "parent": "50a5985f-5882-487a-b994-1e0761e37290"
    },
    {
      "id": "5061b73a-29df-4f55-8d10-f4b2d4b39365",
      "text": "Secure carrier maintenance commitment and SLA enforcement",
      "custom_tooltip": "<b>Secure carrier maintenance commitment and SLA enforcement</b><br>Execute binding amendments to carrier contracts (both lead routes) confirming 15\u201320% spare capacity reserved post-go-live, 24/7 NOC on-call escalation with &lt;15-minute response time, and availability guarantee of EUR 1M\u20133M per week for any single-route outage exceeding 4 hours. Document traffic-engineering protocols (BGP, segment routing) for automatic shedding of low-priority traffic on single-route failures to prevent tenant SLA breaches. Confirm both carriers accept these terms in writing by Month 38 (2029-12-17) to lock contractor accountability before commissioning.<br><b>Resources needed:</b><br><ul><li>Carrier commercial and legal teams</li><li>Campus network operations team</li><li>Lender and co-investor counsel (SLA enforcement)</li><li>Insurance broker (contingency coverage options)</li></ul>",
      "start_date": "2038-01-27",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "a950363a-0011-4b1b-8b8d-464feabbe2be FS",
      "parent": "50a5985f-5882-487a-b994-1e0761e37290"
    },
    {
      "id": "09cca036-7fec-4da7-bfa4-cae333605506",
      "text": "Validate contingency for single-route failure scenarios",
      "custom_tooltip": "<b>Validate contingency for single-route failure scenarios</b><br>Model and document contingency procedures for single-route outages (cable splice failure, landing-point maintenance window, carrier fiber cut). Confirm automated traffic engineering redistributes load to backup route with latency increase &lt;20 ms (target &lt;50 ms sustained). Test failover with load balancing across both routes at 60\u201370% capacity per route (reduced from 100% single-route case). Validate that tenant SLA commitments (uptime 99.5\u201399.95%) remain achievable during single-route failure with contingency protocols active. Publish contingency procedures in the network-operations handbook by Month 39 (2030-01-17).<br><b>Resources needed:</b><br><ul><li>Network architect and simulation engineer</li><li>Carrier operations teams (both routes)</li><li>Tenant IT and SLA representatives</li><li>Disaster-recovery specialist</li></ul>",
      "start_date": "2038-02-14",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "5061b73a-29df-4f55-8d10-f4b2d4b39365 FS",
      "parent": "50a5985f-5882-487a-b994-1e0761e37290"
    },
    {
      "id": "08a137bb-d6e8-458c-99f7-fbe882df7a09",
      "text": "Confirm lit-route delivery and go-live readiness by Month 42 (2030-04-17)",
      "custom_tooltip": "<b>Confirm lit-route delivery and go-live readiness by Month 42 (2030-04-17)</b><br>At first-block energization (Month 42 = 2030-04-17), validate both fiber routes are fully provisioned, lit and handed over by carriers with final acceptance certificates. Confirm all tenant connectivity hooks are tested end-to-end; BGP/routing protocols are converged and stable; monitoring and alerting systems are active; carrier NOC is staffed and responsive. Obtain signed carrier handover letter confirming 100% uptime commitment for the first 90 days of operation (ramp-up period). Document any deferred items (secondary landings, Marseille route additions) as Phase 2 pre-requisites. Issue final fiber-readiness sign-off memo to lenders and investment committee within 5 business days of go-live.<br><b>Resources needed:</b><br><ul><li>Campus network operations team</li><li>Carrier project managers (both routes)</li><li>Tenant network engineering</li><li>Lender technical advisor</li><li>Project director or PMO</li></ul>",
      "start_date": "2038-03-04",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "50a5985f-5882-487a-b994-1e0761e37290 FF, 09cca036-7fec-4da7-bfa4-cae333605506 FS",
      "parent": "50a5985f-5882-487a-b994-1e0761e37290"
    },
    {
      "id": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "text": "National-Security Review Pathway and Foreign Co-Investor Clearance",
      "custom_tooltip": "<b>National-Security Review Pathway and Foreign Co-Investor Clearance</b>",
      "progress": 0,
      "open": true,
      "meta": "ed43f511-2615-4e71-8232-04349bc51136 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36",
      "text": "Conduct confidential ANSSI/DGSI pre-submission meetings (Months 0\u20131 = 2026-10-17 to 2026-11-17) presenting security-design governance white paper and preliminary roadmap",
      "custom_tooltip": "<b>Conduct confidential ANSSI/DGSI pre-submission meetings (Months 0\u20131 = 2026-10-17 to 2026-11-17) presenting security-design governance white paper and preliminary roadmap</b>",
      "progress": 0,
      "open": true,
      "meta": "b5635fa9-b154-4a71-becd-0e552a35519d SS",
      "parent": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "project"
    },
    {
      "id": "7092c288-d3e3-4ef9-8d72-5ccd52799ec6",
      "text": "Prepare confidential pre-submission agenda and security white paper",
      "custom_tooltip": "<b>Prepare confidential pre-submission agenda and security white paper</b><br>Develop a structured agenda and executive white paper (5\u201310 pages) documenting preliminary security-design governance intent: anticipated tenant mix (hyperscaler, sovereign-AI, commercial percentages), data-residency requirements (France-only, no transatlantic routing), foreign co-investor governance structure and voting limits, preliminary perimeter and OT-network separation architecture, and personnel-clearance thresholds. Deliver to ANSSI/DGSI contact point 2 weeks before the confidential meeting to enable pre-review and internal coordination.<br><b>Resources needed:</b><br><ul><li>Security governance specialist</li><li>National security and regulatory affairs lead</li><li>Infrastructure finance lead</li><li>Legal counsel with ANSSI experience</li><li>Co-investor governance representatives</li></ul>",
      "start_date": "2038-03-22",
      "duration": 8.0,
      "progress": 0,
      "open": true,
      "meta": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36 SS",
      "parent": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36"
    },
    {
      "id": "5fdcd7d5-9b65-4532-8102-af97529cb651",
      "text": "Identify and schedule confidential ANSSI/DGSI meeting",
      "custom_tooltip": "<b>Identify and schedule confidential ANSSI/DGSI meeting</b><br>File a formal written confidential pre-submission request (marked with appropriate security classification) to ANSSI/DGSI leadership by mid-Month 0 (early 2026-11-01). Designate a single security point of contact with authority to commit to timelines. Propose a structured meeting agenda (90 minutes) and request confirmation of available meeting slots 4\u20136 weeks ahead. Offer flexibility on location (Paris in-person or secure video). Target meeting completion by Month 0.5\u20131 (2026-11-01 to 2026-11-17).<br><b>Resources needed:</b><br><ul><li>Project sponsor or CEO-level representative</li><li>National security and regulatory affairs lead</li><li>Security governance specialist</li><li>Legal counsel with government-relations experience</li><li>Administrative support for confidentiality and scheduling</li></ul>",
      "start_date": "2038-03-30",
      "duration": 8.0,
      "progress": 0,
      "open": true,
      "meta": "7092c288-d3e3-4ef9-8d72-5ccd52799ec6 FS",
      "parent": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36"
    },
    {
      "id": "d23d604b-3dd5-42b6-a4ea-9670b5e35201",
      "text": "Conduct confidential ANSSI/DGSI pre-submission meeting",
      "custom_tooltip": "<b>Conduct confidential ANSSI/DGSI pre-submission meeting</b><br>Present the security white paper and preliminary governance roadmap to ANSSI/DGSI representatives in a closed, confidential setting. Elicit informal feedback on: foreign co-investor acceptability and governance restrictions, data-residency policy constraints, formal security-review timeline expectations, and any high-level blocking concerns. Document all feedback in writing and request written confirmation or clarification within 5 business days. Capture attendees, key points and next-step timelines.<br><b>Resources needed:</b><br><ul><li>Project sponsor or CEO</li><li>National security and regulatory affairs lead</li><li>Security governance specialist</li><li>Legal counsel</li><li>Note-taker with security clearance</li></ul>",
      "start_date": "2038-04-07",
      "duration": 8.0,
      "progress": 0,
      "open": true,
      "meta": "5fdcd7d5-9b65-4532-8102-af97529cb651 FS",
      "parent": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36"
    },
    {
      "id": "5edc36b7-0927-4137-aa6a-6cb1b595ca18",
      "text": "Translate ANSSI feedback into preliminary formal roadmap scope",
      "custom_tooltip": "<b>Translate ANSSI feedback into preliminary formal roadmap scope</b><br>Within 10 business days of the meeting, synthesize ANSSI&#x27;s informal guidance into a revised preliminary formal-review roadmap scope document (10\u201315 pages) specifying perimeter hardening, OT-network cyber separation, supply-chain vetting, and personnel-clearance frameworks. Use ANSSI feedback to bound scope creep and confirm critical path dependencies (e.g., does formal review start only after Phase 1 FID? Can it begin at Month 13 = 2027-11-17 as targeted?). Draft a decision-gate matrix linking tenant-governance scenarios to security-capex and timeline deltas. Circulate draft to ANSSI for informal confirmation of alignment, targeting approval by Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Security architect</li><li>National security and regulatory affairs lead</li><li>Legal counsel</li><li>Infrastructure finance lead (for capex modeling)</li><li>Tenant and commercial lead (for scenario input)</li></ul>",
      "start_date": "2038-04-15",
      "duration": 8.0,
      "progress": 0,
      "open": true,
      "meta": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36 FF, d23d604b-3dd5-42b6-a4ea-9670b5e35201 FS",
      "parent": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36"
    },
    {
      "id": "6245786e-f3a4-4f66-85a2-025dd0ea60b5",
      "text": "Commission security-design governance roadmap (EUR 500K\u20131.5M study) covering perimeter hardening, OT-network cyber separation, supply-chain vetting and personnel-clearance requirements",
      "custom_tooltip": "<b>Commission security-design governance roadmap (EUR 500K\u20131.5M study) covering perimeter hardening, OT-network cyber separation, supply-chain vetting and personnel-clearance requirements</b>",
      "progress": 0,
      "open": true,
      "meta": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36 FS",
      "parent": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "project"
    },
    {
      "id": "840833ad-ac19-4247-9286-f4b365c47ece",
      "text": "Develop security-design governance white paper",
      "custom_tooltip": "<b>Develop security-design governance white paper</b><br>Prepare a 10\u201315 page white paper covering anticipated tenant mix (30% hyperscaler, 50% sovereign-AI, 20% commercial), data-residency requirements (all data on French territory, no transatlantic routing), foreign co-investor structure and voting rights, preliminary security architecture (perimeter, OT-network isolation, supply-chain vetting), and governance structure (board composition, state-observer roles if required). Deliver by Month 2 (2026-12-17) for use as an ANSSI engagement document.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>Infrastructure Finance Lead (co-investor governance)</li><li>Anchor-Tenant and Commercial Lead (tenant-mix input)</li><li>Security architect or adviser (preliminary architecture guidance)</li><li>Legal counsel (governance structure and foreign-investment compliance)</li><li>Technical writer or consultant</li></ul>",
      "start_date": "2038-04-23",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "6245786e-f3a4-4f66-85a2-025dd0ea60b5 SS",
      "parent": "6245786e-f3a4-4f66-85a2-025dd0ea60b5"
    },
    {
      "id": "ac78c749-8a3c-4622-9800-11028b489366",
      "text": "Commission security-architecture and design roadmap study",
      "custom_tooltip": "<b>Commission security-architecture and design roadmap study</b><br>Engage a high-assurance security consultant with ANSSI/DGSI experience to conduct a EUR 500K\u20131.5M study by Month 2 (2026-12-17). Specify baseline perimeter design (height, anti-climb, setbacks per security standard), CCTV and access-control architecture, OT-network logical separation (air-gap vs. 2-factor authentication), personnel-clearance process (SB\u2013D\u00e9fense threshold for certain roles), and supply-chain security vetting for critical components. Use this roadmap to inform ANSSI&#x27;s preliminary assessment.<br><b>Resources needed:</b><br><ul><li>High-assurance security consultant (French or EU firm with classified accreditation)</li><li>National Security and Regulatory Affairs Lead</li><li>Perimeter and physical-security engineer</li><li>OT-network and cyber-separation specialist</li><li>Supply-chain security and procurement advisor</li><li>Personnel-clearance compliance specialist</li></ul>",
      "start_date": "2038-05-29",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "840833ad-ac19-4247-9286-f4b365c47ece FS",
      "parent": "6245786e-f3a4-4f66-85a2-025dd0ea60b5"
    },
    {
      "id": "e8d2fce9-14f0-4a61-99f5-50dc099d8d3a",
      "text": "Model three tenant-governance and data-residency scenarios",
      "custom_tooltip": "<b>Model three tenant-governance and data-residency scenarios</b><br>Estimate capex and timeline deltas for three scenarios: (i) hyperscaler-only (standard governance, data residency France); (ii) mixed hyperscaler + sovereign (dual-zone architecture with segregated high-security halls); (iii) EU-public-consortium (multi-country data-residency and governance complexity). Identify sovereign partitions (EUR 50M\u2013200M security capex estimate), dual-zone fiber routing (EUR 100M\u2013300M estimate), and governance complexity impact. Deliver by Month 5 (2027-03-17) to inform ANSSI feedback and tenant-mix decisions.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Security architect</li><li>Anchor-Tenant and Commercial Lead</li><li>Grid and power specialist (for dual-zone electrical separation estimates)</li><li>Fiber and data-network specialist</li><li>Cost-engineering consultant</li></ul>",
      "start_date": "2038-07-04",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "ac78c749-8a3c-4622-9800-11028b489366 FS",
      "parent": "6245786e-f3a4-4f66-85a2-025dd0ea60b5"
    },
    {
      "id": "01e18de1-73c4-4bcb-8bbf-eeb8a7d9c6e3",
      "text": "Conduct confidential pre-submission meeting with ANSSI/DGSI",
      "custom_tooltip": "<b>Conduct confidential pre-submission meeting with ANSSI/DGSI</b><br>Schedule a confidential meeting with ANSSI and DGSI (proposed Month 0 = 2026-10-17, or Month 1 = 2026-11-17) led by sponsor CEO and legal/security leads. Present the white paper and preliminary security-design roadmap. Request ANSSI&#x27;s informal guidance on foreign co-investor acceptability, data-residency requirements, and formal review timeline. Document all feedback in writing; request written confirmation or contradiction within 2 weeks. Establish an escalation path and monthly sync-call protocol.<br><b>Resources needed:</b><br><ul><li>Sponsor CEO or executive lead</li><li>National Security and Regulatory Affairs Lead</li><li>Security architect</li><li>Legal counsel (foreign-investment and data-residency focus)</li><li>ANSSI/DGSI liaison or security-affairs consultant (to facilitate scheduling and interpretation)</li></ul>",
      "start_date": "2038-08-09",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "e8d2fce9-14f0-4a61-99f5-50dc099d8d3a FS",
      "parent": "6245786e-f3a4-4f66-85a2-025dd0ea60b5"
    },
    {
      "id": "98b1cb79-0cdf-44b8-8a70-125738fed0f2",
      "text": "Obtain ANSSI written preliminary opinion by Month 6 (2027-04-17)",
