      "custom_tooltip": "<b>Obtain ANSSI written preliminary opinion by Month 6 (2027-04-17)</b><br>Secure ANSSI&#x27;s written preliminary opinion by Month 6 (2027-04-17) confirming: (i) formal security review can commence at Month 13 (2027-11-17) (one month after Phase 1 FID); (ii) no fundamental blocking concerns on foreign equity or tenant mix; (iii) security-design roadmap is acceptable at a high level; (iv) estimated formal-review timeline (typically 12\u201318 months from initiation). If ANSSI signals blocking concerns or extended timelines beyond Month 30 (2029-04-17), flag to investment committee and assess co-investor/tenant-mix restructuring.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>ANSSI/DGSI liaison or consultant</li><li>Security architect</li><li>Investment Committee lead (for escalation if blocking concerns emerge)</li></ul>",
      "start_date": "2038-09-14",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "6245786e-f3a4-4f66-85a2-025dd0ea60b5 FF, 01e18de1-73c4-4bcb-8bbf-eeb8a7d9c6e3 FS",
      "parent": "6245786e-f3a4-4f66-85a2-025dd0ea60b5"
    },
    {
      "id": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2",
      "text": "Obtain ANSSI written preliminary opinion by Month 6 (2027-04-17) on foreign co-investor acceptability, data-residency requirements and formal-review timeline",
      "custom_tooltip": "<b>Obtain ANSSI written preliminary opinion by Month 6 (2027-04-17) on foreign co-investor acceptability, data-residency requirements and formal-review timeline</b>",
      "progress": 0,
      "open": true,
      "meta": "6245786e-f3a4-4f66-85a2-025dd0ea60b5 FS",
      "parent": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "project"
    },
    {
      "id": "0c90a82e-5d68-4b8a-9acf-a4aa3028aad9",
      "text": "Prepare security-design governance white paper and roadmap submission",
      "custom_tooltip": "<b>Prepare security-design governance white paper and roadmap submission</b><br>Develop a comprehensive white paper (10\u201315 pages) documenting the preliminary security-design governance framework for ANSSI/DGSI review. Cover foreign co-investor ownership structures, voting rights and governance roles; data-residency policies for hyperscaler, sovereign and EU-public-tenant scenarios; anticipated perimeter and OT-network security architecture at a high level; supply-chain vetting scope; and personnel-clearance process. Submit by Month 2 (2026-12-17) to support pre-submission meetings. Deliverable: white paper, preliminary security-design roadmap outline, three governance scenarios with capex and timeline impact (EUR 50M\u2013200M for sovereign partitions, EUR 100M\u2013300M for dual-zone, estimate).<br><b>Resources needed:</b><br><ul><li>Security governance strategist</li><li>Data-center security architect</li><li>Finance specialist (capex modeling)</li><li>Legal counsel (co-investor structure and governance)</li><li>French security/defense liaison consultant</li></ul>",
      "start_date": "2038-10-20",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2 SS",
      "parent": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2"
    },
    {
      "id": "22c01222-207b-4d61-ad1a-e8c5fe22c5f4",
      "text": "Schedule confidential pre-submission meeting with ANSSI/DGSI",
      "custom_tooltip": "<b>Schedule confidential pre-submission meeting with ANSSI/DGSI</b><br>Initiate formal written request for a confidential pre-submission meeting with ANSSI/DGSI leadership, proposing meeting agenda, attendees and date. Confirm meeting slots 4\u20136 weeks in advance. Target timing: late Month 0 or early Month 1 (2026-11-17 to 2026-11-17). Agenda to include presentation of the security-design white paper, foreign co-investor governance structure, data-residency requirements, and formal-review timeline expectations. Deliverable: scheduled meeting confirmation, published agenda, attendee list (sponsor CEO, security counsel, finance lead, ANSSI/DGSI representatives).<br><b>Resources needed:</b><br><ul><li>Sponsor executive sponsor (CEO or board chair)</li><li>National Security and Regulatory Affairs Lead</li><li>Legal counsel</li><li>French government relations and security liaison</li><li>ANSSI/DGSI officials (internal coordination)</li></ul>",
      "start_date": "2038-11-13",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "0c90a82e-5d68-4b8a-9acf-a4aa3028aad9 FS",
      "parent": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2"
    },
    {
      "id": "c426b8a1-28e0-48b4-bcbe-092005ab713a",
      "text": "Commission security-design governance roadmap study (EUR 500K\u20131.5M)",
      "custom_tooltip": "<b>Commission security-design governance roadmap study (EUR 500K\u20131.5M)</b><br>Engage a multi-disciplinary security consulting team with ANSSI/DGSI experience to develop a detailed security-design governance roadmap covering perimeter hardening (height, anti-climb, setbacks per security standard), CCTV and access-control architecture, OT-network logical separation (air-gap vs. two-factor authentication), personnel-clearance requirements (SB\u2013D\u00e9fense threshold identification for sensitive roles), and supply-chain security vetting for critical hardware and infrastructure. Roadmap to inform ANSSI&#x27;s preliminary assessment and formal-review scope. Deliverable: roadmap document (50\u2013100 pages), architectural schematics, capex and timeline estimates, governance-scenario comparison. Target completion: Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Data-center security architect (lead)</li><li>OT-network cyber-security specialist</li><li>Perimeter and physical-security designer</li><li>Supply-chain security consultant</li><li>Personnel-vetting and clearance-process specialist</li><li>French or EU security firm with classified accreditation</li></ul>",
      "start_date": "2038-12-07",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "22c01222-207b-4d61-ad1a-e8c5fe22c5f4 FS",
      "parent": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2"
    },
    {
      "id": "1f57348e-17f4-4358-bc5d-93e7dd4a43e1",
      "text": "Conduct informal ANSSI/DGSI guidance sessions and track alignment",
      "custom_tooltip": "<b>Conduct informal ANSSI/DGSI guidance sessions and track alignment</b><br>Maintain monthly liaison calls with ANSSI/DGSI security contacts from Month 1 (2026-11-17) onward to present findings incrementally, gather feedback on foreign co-investor acceptability, clarify data-residency and sovereignty requirements, and confirm formal-review timeline and kickoff assumptions. Document all informal feedback in writing and request confirmation or contradiction within 2 weeks. Establish a liaison log to track assumption shifts and policy changes. Target preliminary-opinion delivery by Month 6 (2027-04-17). Deliverable: liaison meeting minutes, written feedback summaries, assumption tracking log, escalation alerts for blocking concerns.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>Security governance strategist</li><li>French government liaison consultant</li><li>Legal counsel (policy and compliance)</li><li>ANSSI/DGSI liaison officers (internal)</li></ul>",
      "start_date": "2038-12-31",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "c426b8a1-28e0-48b4-bcbe-092005ab713a FS",
      "parent": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2"
    },
    {
      "id": "252abc6f-8815-45fd-afed-f45bb19971e3",
      "text": "Synthesize ANSSI written preliminary opinion and secure sign-off",
      "custom_tooltip": "<b>Synthesize ANSSI written preliminary opinion and secure sign-off</b><br>Consolidate all ANSSI/DGSI informal feedback and formal pre-submission responses into a written preliminary opinion document. Obtain ANSSI&#x27;s formal confirmation that (i) no fundamental blocking concerns exist on foreign co-investor involvement or tenant mix, (ii) formal security review can commence by Month 13 (2027-11-17) (one month post-Phase 1 FID), and (iii) security-design roadmap is acceptable at a high level. Deliverable: ANSSI written preliminary-opinion letter (official, classified or marked confidential as required), with foreign co-investor clearance status, data-residency acceptance, formal-review timeline confirmation, and any interim compliance conditions (e.g., personnel-clearance process start, interim access controls).<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>Sponsor CEO or board-level executive (for government-to-government signoff)</li><li>Legal counsel (opinion interpretation and execution)</li><li>ANSSI/DGSI decision authority (internal ANSSI process)</li></ul>",
      "start_date": "2039-01-24",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2 FF, 1f57348e-17f4-4358-bc5d-93e7dd4a43e1 FS",
      "parent": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2"
    },
    {
      "id": "33194a1d-d594-4ffb-9871-f78aa1977da5",
      "text": "Secure foreign-investment screening clearance (CFIUS if US hyperscaler involved, or EU FDI review if non-EU sovereign co-investors) by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Secure foreign-investment screening clearance (CFIUS if US hyperscaler involved, or EU FDI review if non-EU sovereign co-investors) by Month 9 (2027-07-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2 FS",
      "parent": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "project"
    },
    {
      "id": "e69ee620-dcdb-43f7-8363-43594016f392",
      "text": "Identify co-investor structure and foreign-ownership exposure",
      "custom_tooltip": "<b>Identify co-investor structure and foreign-ownership exposure</b><br>Map sponsor and consortium ownership, determine beneficial-owner nationality and structure, classify as US, non-EU, or EU co-investor. Screen for CFIUS thresholds (15% equity stake, board seat, data access) and EU FDI screening triggers (non-EU majority, sensitive sectors, national security). Deliver confidential co-investor governance white paper by Month 2 (2026-12-17) and establish co-investor legal counsel.<br><b>Resources needed:</b><br><ul><li>Legal counsel experienced in CFIUS and EU FDI review</li><li>Co-investor corporate structure and financial documentation</li><li>Infrastructure Finance Lead</li><li>National Security and Regulatory Affairs Lead</li></ul>",
      "start_date": "2039-02-17",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "33194a1d-d594-4ffb-9871-f78aa1977da5 SS",
      "parent": "33194a1d-d594-4ffb-9871-f78aa1977da5"
    },
    {
      "id": "ae0947e1-fdc5-4a72-8821-563ff10a34e9",
      "text": "Pre-brief CFIUS and EU FDI authorities informally",
      "custom_tooltip": "<b>Pre-brief CFIUS and EU FDI authorities informally</b><br>Engage CFIUS (if US hyperscaler tenant or US co-investor) and EU foreign-investment review bodies (if non-EU sovereign co-investor) starting Month 1 (2026-11-17). Request informal guidance on filing triggers, threshold definitions, and anticipated review timelines. Document all feedback in writing. Target preliminary comfort on acceptability by Month 4 (2027-02-17) and formal guidance on filing mechanics by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>US Treasury Department (CFIUS) liaison or external CFIUS counsel</li><li>EU Member State(s) foreign-investment review authority (typically economy ministry)</li><li>National Security and Regulatory Affairs Lead</li><li>International Legal Counsel</li></ul>",
      "start_date": "2039-03-25",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "e69ee620-dcdb-43f7-8363-43594016f392 FS",
      "parent": "33194a1d-d594-4ffb-9871-f78aa1977da5"
    },
    {
      "id": "37c0aa60-1059-4d5c-80e5-2e1f00ff0c03",
      "text": "File CFIUS declaration or EU FDI notification early",
      "custom_tooltip": "<b>File CFIUS declaration or EU FDI notification early</b><br>Submit CFIUS declaration (if applicable) or EU FDI voluntary notification to relevant national authorities (Month 2\u20133 = 2026-12-17 to 2027-01-17) to establish a formal review timeline and placeholder slot. Prepare filing package with transaction summary, ownership structure, critical-infrastructure impact assessment, and mitigation measures. Expect 30\u201345 day initial review plus 15\u201330 day national-security extension if triggered.<br><b>Resources needed:</b><br><ul><li>CFIUS counsel or external filing specialist</li><li>EU national foreign-investment adviser</li><li>Transaction documentation and co-investor beneficial-ownership certificates</li><li>National Security and Regulatory Affairs Lead</li></ul>",
      "start_date": "2039-04-30",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "ae0947e1-fdc5-4a72-8821-563ff10a34e9 FS",
      "parent": "33194a1d-d594-4ffb-9871-f78aa1977da5"
    },
    {
      "id": "8db8a61f-1dc8-4d09-a3a5-b2bd6169cdcb",
      "text": "Prepare alternative ownership structures and mitigation plan",
      "custom_tooltip": "<b>Prepare alternative ownership structures and mitigation plan</b><br>Develop 2\u20133 fallback co-investor governance scenarios in case initial filing encounters blocking concerns: (i) non-controlling stake structure (EU co-investor holds minority, no board seat, veto rights removed), (ii) separation of security-sensitive data from foreign-owner visibility, (iii) third-country trustee or neutral-party board observer. Document capex and timeline impact per scenario by Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>International corporate-structure counsel</li><li>Co-investor advisers</li><li>Infrastructure Finance Lead</li><li>National Security and Regulatory Affairs Lead</li></ul>",
      "start_date": "2039-06-05",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "37c0aa60-1059-4d5c-80e5-2e1f00ff0c03 FS",
      "parent": "33194a1d-d594-4ffb-9871-f78aa1977da5"
    },
    {
      "id": "1c1761e5-c892-4395-ab5e-ee28da6a0963",
      "text": "Obtain foreign-investment screening clearance or waiver by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Obtain foreign-investment screening clearance or waiver by Month 9 (2027-07-17)</b><br>Collect formal written approval or waiver letters from CFIUS (if filed) and EU/national FDI authority confirming no blocking objections to the transaction structure, co-investor nationality and data-residency controls. If review extends beyond Month 9 (2027-07-17), document interim sign-off (e.g. &#x27;no anticipated blocking concerns pending final clearance&#x27;). Unresolved issues flagged in writing by Month 8 (2027-06-17) trigger contingency-structure activation.<br><b>Resources needed:</b><br><ul><li>CFIUS and EU/national authority formal response letters</li><li>External counsel managing ongoing review</li><li>National Security and Regulatory Affairs Lead</li><li>Infrastructure Finance Lead (for lender notification of any conditions)</li></ul>",
      "start_date": "2039-07-11",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "33194a1d-d594-4ffb-9871-f78aa1977da5 FF, 8db8a61f-1dc8-4d09-a3a5-b2bd6169cdcb FS",
      "parent": "33194a1d-d594-4ffb-9871-f78aa1977da5"
    },
    {
      "id": "bb589599-65d4-4380-bc7d-e00ef22f30d6",
      "text": "Document ANSSI's confirmation that formal security review can commence at Month 13 (2027-11-17, one month post-Phase-1 FID) with no blocking concerns flagged",
      "custom_tooltip": "<b>Document ANSSI&#x27;s confirmation that formal security review can commence at Month 13 (2027-11-17, one month post-Phase-1 FID) with no blocking concerns flagged</b>",
      "progress": 0,
      "open": true,
      "meta": "33194a1d-d594-4ffb-9871-f78aa1977da5 FS",
      "parent": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "project"
    },
    {
      "id": "85865759-c644-4b6a-8a30-f07bed96ede4",
      "text": "Maintain monthly ANSSI liaison from Month 4 (2027-02-17) onward",
      "custom_tooltip": "<b>Maintain monthly ANSSI liaison from Month 4 (2027-02-17) onward</b><br>Establish and execute a recurring monthly synchronization call with ANSSI security contacts from Month 4 (2027-02-17) through Month 12 (2027-10-17) to track formal-review readiness, governance-roadmap acceptance, and any interim security-design clarifications. Document all feedback in a shared log and escalate blockers immediately to the sponsor security lead and investment committee.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>ANSSI security liaison contacts (government side)</li><li>Security Architect</li><li>Sponsor legal and governance officer</li></ul>",
      "start_date": "2039-08-16",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "bb589599-65d4-4380-bc7d-e00ef22f30d6 SS",
      "parent": "bb589599-65d4-4380-bc7d-e00ef22f30d6"
    },
    {
      "id": "81bc3ad1-e891-49c7-b529-cdcbbe5d5ef2",
      "text": "Deliver final security-governance roadmap by Month 11 (2027-09-17)",
      "custom_tooltip": "<b>Deliver final security-governance roadmap by Month 11 (2027-09-17)</b><br>Complete and submit the comprehensive security-design roadmap (EUR 500K\u20131.5M study deliverable) to ANSSI by Month 11 (2027-09-17), demonstrating resolution of all foreseeable security concerns (perimeter hardening, OT-network cyber separation, supply-chain vetting, personnel-clearance frameworks, foreign co-investor governance structure, data-residency policies, tenant-access control). Include evidence of alignment with preliminary ANSSI feedback from Month 6 (2027-04-17) opinion.<br><b>Resources needed:</b><br><ul><li>Security Architect</li><li>Environmental and Permitting Counsel</li><li>Infrastructure Finance Lead</li><li>Anchor-Tenant and Market Development Lead</li><li>Third-party high-assurance security consultant</li></ul>",
      "start_date": "2039-08-28",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "85865759-c644-4b6a-8a30-f07bed96ede4 FS",
      "parent": "bb589599-65d4-4380-bc7d-e00ef22f30d6"
    },
    {
      "id": "c546dd55-edd4-48f3-8891-c581d8da1e60",
      "text": "Request 30-day confirmation process from ANSSI",
      "custom_tooltip": "<b>Request 30-day confirmation process from ANSSI</b><br>Formally request from ANSSI/DGSI a 30-day confirmation review starting Month 11 (2027-09-17), with target written confirmation of formal-review commencement authority by Month 12.5 (2027-11-01 or Month 13 = 2027-11-17 early), that formal security review can commence at Month 13 (2027-11-17) with no blocking concerns flagged. Confirm ANSSI&#x27;s internal governance and review-scheduling process to avoid cascade delays.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>ANSSI/DGSI decision-making authority</li><li>Sponsor CEO or executive sponsor (escalation if needed)</li></ul>",
      "start_date": "2039-09-09",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "81bc3ad1-e891-49c7-b529-cdcbbe5d5ef2 FS",
      "parent": "bb589599-65d4-4380-bc7d-e00ef22f30d6"
    },
    {
      "id": "7e25de0d-2d39-4073-9c21-b76604f96807",
      "text": "Secure written confirmation from ANSSI by Month 12 (2027-10-17)",
      "custom_tooltip": "<b>Secure written confirmation from ANSSI by Month 12 (2027-10-17)</b><br>Obtain and lock a written letter or formal memo from ANSSI/DGSI confirming: (1) no fundamental blocking concerns on foreign co-investor involvement, data-residency policies, or tenant-governance scenarios; (2) formal security review can commence at Month 13 (2027-11-17) or shortly thereafter; (3) estimated formal-review timeline (typically 12\u201318 months from initiation); (4) any interim compliance conditions or pre-review actions (e.g., personnel-clearance process initiation). Document all conditions and timeline reservations in the Phase 1 FID investment papers.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>ANSSI/DGSI written-confirmation authority</li><li>Sponsor legal counsel</li><li>Investment Committee (for gate review and publication)</li></ul>",
      "start_date": "2039-09-21",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "c546dd55-edd4-48f3-8891-c581d8da1e60 FS",
      "parent": "bb589599-65d4-4380-bc7d-e00ef22f30d6"
    },
    {
      "id": "9ffea123-ffb8-4422-b358-a40188b8e44b",
      "text": "Publish gate decision to co-investors and lenders",
      "custom_tooltip": "<b>Publish gate decision to co-investors and lenders</b><br>Distribute the ANSSI written confirmation to all Phase 1 FID stakeholders (investment committee, lenders, co-investors) within 5 working days of receipt, documenting the formal-review pathway, any interim conditions, and residual timeline risk (formal clearance by Months 25\u201331 = 2028-11-17 to 2029-05-17). Flag any ANSSI-imposed conditions that affect Phase 1 security capex, OT-network design, or tenant-mix governance as requiring Phase 1 FID contingency or design reserve.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>Investment Committee</li><li>Infrastructure Finance Lead (capex impact assessment)</li><li>Sponsor investor relations</li></ul>",
      "start_date": "2039-10-03",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "bb589599-65d4-4380-bc7d-e00ef22f30d6 FF, 7e25de0d-2d39-4073-9c21-b76604f96807 FS",
      "parent": "bb589599-65d4-4380-bc7d-e00ef22f30d6"
    },
    {
      "id": "dc46ad75-c7ff-49b0-bf06-9d6104700b53",
      "text": "Model three tenant-governance scenarios (hyperscaler-only, mixed hyperscaler + sovereign, EU-public-consortium) with capex and timeline impact (sovereign partitions EUR 50M\u2013200M, dual-zone EUR 100M\u2013300M estimate)",
      "custom_tooltip": "<b>Model three tenant-governance scenarios (hyperscaler-only, mixed hyperscaler + sovereign, EU-public-consortium) with capex and timeline impact (sovereign partitions EUR 50M\u2013200M, dual-zone EUR 100M\u2013300M estimate)</b>",
      "progress": 0,
      "open": true,
      "meta": "b5635fa9-b154-4a71-becd-0e552a35519d FF, bb589599-65d4-4380-bc7d-e00ef22f30d6 FS",
      "parent": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "project"
    },
    {
      "id": "8bbd131c-14d6-435a-9332-748e331c29c1",
      "text": "Define tenant-governance scenarios and security partitioning requirements",
      "custom_tooltip": "<b>Define tenant-governance scenarios and security partitioning requirements</b><br>Scope three tenant-governance archetypes: (1) hyperscaler-only (standard governance, France-resident data, no state observer); (2) mixed hyperscaler + sovereign (dual-zone architecture, segregated high-security halls, state access controls); (3) EU-public-consortium (multi-country data residency, governance board with member-state seats, export-control compliance). Document data-residency, access-control, personnel-clearance (SB\u2013D\u00e9fense threshold) and OT-network isolation requirements per scenario. Establish scope limits: dual-zone footprint penalties, dedicated fiber routing cost drivers, and security-infrastructure multipliers (perimeter hardening, CCTV, anti-drone systems). Deliverable: scenario white paper (5\u201310 pages) with explicit data flows, governance tables and capex cost-drivers by scenario.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>Security Architect</li><li>Infrastructure Finance Lead</li><li>Legal counsel (data residency and EU-governance expertise)</li><li>ANSSI/DGSI liaison consultant</li></ul>",
      "start_date": "2039-10-15",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "dc46ad75-c7ff-49b0-bf06-9d6104700b53 SS",
      "parent": "dc46ad75-c7ff-49b0-bf06-9d6104700b53"
    },
    {
      "id": "c0ff3a57-347b-421c-94fe-935af1f5a3fe",
      "text": "Model capex and timeline impact per scenario",
      "custom_tooltip": "<b>Model capex and timeline impact per scenario</b><br>Quantify capex differential and build-schedule impact for each scenario against a baseline hyperscaler-only case (EUR 5.0B, Months 12\u201336 = 2027-10-17 to 2029-10-17 schedule). Populate cost breakdowns: (1) hyperscaler-only baseline (EUR 5.0B, 24-month construction); (2) mixed sovereign adds dual-zone partitioning (EUR 50M\u2013200M capex for segregated security halls, dedicated fiber, perimeter hardening); (3) EU-public adds multi-country governance compliance (EUR 100M\u2013300M capex for advanced cyber-OT separation, redundant landing points, state-observer NOC capacity). Document timeline delays: EU-public scenario +6\u201312 months (approval cycles, inter-country coordination); mixed scenario +3\u20136 months (security certification, personnel clearance). Deliverable: capex sensitivity table (base, mid, high case per scenario) and Gantt-chart phasing for each scenario.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Security Architect</li><li>Cost-engineering consultant (EUR/MW benchmarking)</li><li>Scheduling specialist</li><li>ANSSI/DGSI liaison</li></ul>",
      "start_date": "2039-11-02",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "8bbd131c-14d6-435a-9332-748e331c29c1 FS",
      "parent": "dc46ad75-c7ff-49b0-bf06-9d6104700b53"
    },
    {
      "id": "1250dde3-d4ae-4699-9964-6e3d68213b2f",
      "text": "Validate security-design assumptions with ANSSI preliminary guidance",
      "custom_tooltip": "<b>Validate security-design assumptions with ANSSI preliminary guidance</b><br>Cross-reference each scenario&#x27;s security-architecture assumptions (data-residency, access control, OT-network isolation, personnel vetting) against ANSSI/DGSI preliminary informal feedback from Months 0\u20131 (2026-10-17 to 2026-11-17) pre-submission meetings. Flag any design or governance element that ANSSI signals concern about early (e.g. foreign equity voting, dual-zone complexity, state-observer role scope). Document feasibility of each scenario per ANSSI&#x27;s preliminary assessment: confirm no fundamental blocking concerns on mixed or EU-public scenarios, or identify necessary design pivots (e.g. reduced state access, alternative governance structure). Deliverable: ANSSI-alignment memo (2\u20133 pages) flagging scenario acceptability and required mitigations.<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>ANSSI/DGSI liaison consultant</li><li>Security Architect</li><li>Legal counsel</li></ul>",
      "start_date": "2039-11-20",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "c0ff3a57-347b-421c-94fe-935af1f5a3fe FS",
      "parent": "dc46ad75-c7ff-49b0-bf06-9d6104700b53"
    },
    {
      "id": "c5762f30-ded4-49c0-af8d-4f91c694dfda",
      "text": "Align tenant-governance scenarios with anchor-tenant latency and cluster-size requirements",
      "custom_tooltip": "<b>Align tenant-governance scenarios with anchor-tenant latency and cluster-size requirements</b><br>Validate that dual-zone partitioning (mixed sovereign scenario) and multi-country landing-point distribution (EU-public scenario) do not conflict with anchor-tenant cluster-size and inter-node latency tolerances (target &lt;50 ms round-trip, &lt;10 ms preferred per canonical facts). Conduct technical workshops with top 2 anchor prospects (Months 1\u20133 = 2026-11-17 to 2027-01-17) to confirm that dual-zone layouts or distributed fiber routing introduce acceptable or prohibitive latency. Document any scenario that forces anchor tenants to accept &gt;50 ms inter-zone latency or that triggers lease-pricing concessions (5\u201310% discount for curtailment or latency SLA downgrade). Deliverable: technical feasibility summary (1\u20132 pages) with tenant-feedback log and any latency walk-away thresholds identified.<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Security Architect</li><li>Fiber Connectivity Specialist</li><li>Infrastructure Finance Lead</li></ul>",
      "start_date": "2039-12-08",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "1250dde3-d4ae-4699-9964-6e3d68213b2f FS",
      "parent": "dc46ad75-c7ff-49b0-bf06-9d6104700b53"
    },
    {
      "id": "de5538e5-3545-4f66-8b60-c6a7441db8d7",
      "text": "Prepare governance-scenario recommendation for investment committee by Month 5 (2027-03-17)",
      "custom_tooltip": "<b>Prepare governance-scenario recommendation for investment committee by Month 5 (2027-03-17)</b><br>Synthesize capex, timeline, security, tenant and ANSSI findings into a single recommendation memo (3\u20135 pages) for the independent investment committee, identifying which scenario (hyperscaler-only baseline, mixed sovereign, or EU-public) best aligns with Phase 0 feasibility evidence and Phase 1 FID requirements. Include a decision matrix (scenario vs. capex, timeline, ANSSI risk, tenant acceptance, financing complexity) and a fallback escalation path if ANSSI blocks a preferred scenario. Propose a procurement and design-governance structure that preserves flexibility to pivot between scenarios if anchor-tenant mix or ANSSI guidance shifts between Months 5\u201312 (2027-03-17 to 2027-10-17). Deliverable: governance-scenario recommendation memo locked by Month 5 (2027-03-17) and approved by investment committee by Month 6 (2027-04-17).<br><b>Resources needed:</b><br><ul><li>National Security and Regulatory Affairs Lead</li><li>Infrastructure Finance Lead</li><li>Investment Committee (decision-maker)</li><li>External Red Team (advisor)</li></ul>",
      "start_date": "2039-12-26",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "dc46ad75-c7ff-49b0-bf06-9d6104700b53 FF, c5762f30-ded4-49c0-af8d-4f91c694dfda FS",
      "parent": "dc46ad75-c7ff-49b0-bf06-9d6104700b53"
    },
    {
      "id": "61226e49-92a3-43c1-b90b-347ea023af01",
      "text": "Municipal and Community Stakeholder Engagement and Social License",
      "custom_tooltip": "<b>Municipal and Community Stakeholder Engagement and Social License</b>",
      "progress": 0,
      "open": true,
      "meta": "b5635fa9-b154-4a71-becd-0e552a35519d FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e",
      "text": "Establish municipal liaison committee (Months 1\u20133 = 2026-11-17 to 2027-01-17) with mayors, regional councillors, farm unions and environmental NGOs; publish meeting minutes within 2 weeks",
      "custom_tooltip": "<b>Establish municipal liaison committee (Months 1\u20133 = 2026-11-17 to 2027-01-17) with mayors, regional councillors, farm unions and environmental NGOs; publish meeting minutes within 2 weeks</b>",
      "progress": 0,
      "open": true,
      "meta": "61226e49-92a3-43c1-b90b-347ea023af01 SS",
      "parent": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "project"
    },
    {
      "id": "1c201d6e-09e2-4466-8bf2-5eb6523afeaa",
      "text": "Charter liaison committee and confirm attendance",
      "custom_tooltip": "<b>Charter liaison committee and confirm attendance</b><br>Assign a neutral third-party facilitator (regional government affairs consultant or mediation service) to convene and chair the committee. Develop a governance framework and publish a charter confirming roles, meeting cadence (monthly), decision protocols and publication norms. Confirm written attendance commitments from at least one representative each from the three target municipalities (Cambrai, Dunkirk, Valenciennes), two farm unions (FNSEA, Conf\u00e9d\u00e9ration Paysanne), at least three environmental NGOs, and sponsor project leadership. Target first plenary convening by late Month 1 (2026-11-17, around 2026-11-25 or early 2026-12). Advance notice minimum 3 weeks.<br><b>Resources needed:</b><br><ul><li>Third-party neutral facilitator or regional government affairs consultant</li><li>Municipal affairs liaison officer</li><li>Farm engagement specialist</li><li>Environmental and permitting counsel</li><li>Administrative support for calendar management and minute-taking</li></ul>",
      "start_date": "2040-01-13",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e SS",
      "parent": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e"
    },
    {
      "id": "5ff3e8d5-2dfa-481d-9141-d1e8dc272669",
      "text": "Conduct social-impact survey and present interim findings",
      "custom_tooltip": "<b>Conduct social-impact survey and present interim findings</b><br>Commission a regional survey firm with established Hauts-de-France farmer networks to conduct interviews with at least 100 farmers (confidential, 1-on-1, EUR 50\u2013100 honorarium each), distribute questionnaires to at least 500 residents in target zones, and conduct structured meetings with at least five environmental NGOs. Document top concerns (displacement compensation, ecological impact, water use, local employment), willingness-to-accept thresholds for land displacement, and perceived community benefits (jobs, training, infrastructure). Target interim findings presentation at Month 2 (2026-12-17) liaison committee meeting to build trust and surface hard constraints early. Full report due Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Regional survey firm with Hauts-de-France farmer networks</li><li>Survey software (Qualtrics or equivalent)</li><li>Qualitative research facilitators for farm interviews and NGO focus groups</li><li>Data analyst for findings synthesis</li><li>Translation services if regional language accommodation needed</li></ul>",
      "start_date": "2040-01-19",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "1c201d6e-09e2-4466-8bf2-5eb6523afeaa FS",
      "parent": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e"
    },
    {
      "id": "b67a5503-355c-47ae-a721-2c05ab9d607f",
      "text": "Establish minute-taking protocol and publish proceedings",
      "custom_tooltip": "<b>Establish minute-taking protocol and publish proceedings</b><br>Develop a standardized meeting-minute template that captures attendees, agenda items, key discussion points, decisions and action items without attribution of individual speakers (optional use of attributed comments if attendees consent). Circulate a draft of the minute template to all invited committee members at least 1 week before the first convening and obtain written agreement on publication protocol. Following each meeting, prepare minutes within 2 weeks, circulate to all attendees for minor-correction window (3 working days for typos or factual clarifications only), and publish in redacted or agreed form (no sensitive landowner names or confidential offer terms unless approved). Archive all minutes in a shared repository accessible to municipal liaison, sponsor and lead lenders.<br><b>Resources needed:</b><br><ul><li>Dedicated administrative note-taker or meeting facilitator with minute-taking responsibility</li><li>Document-management system or shared online repository</li><li>Legal review capacity for confidentiality and publication standards</li><li>Translation support if multilingual attendees or public disclosure required</li></ul>",
      "start_date": "2040-01-25",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "5ff3e8d5-2dfa-481d-9141-d1e8dc272669 FS",
      "parent": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e"
    },
    {
      "id": "283ff693-b17d-4547-b253-62dd7d952b3e",
      "text": "Conduct parallel farm-union and municipal 1-on-1 engagement",
      "custom_tooltip": "<b>Conduct parallel farm-union and municipal 1-on-1 engagement</b><br>In parallel with the liaison committee plenary (which is scheduled monthly), designate a dedicated agricultural liaison officer to hold confidential working sessions with FNSEA and Conf\u00e9d\u00e9ration Paysanne regional leadership (separate entities, Months 1\u20132 = 2026-11-17 to 2026-12-17) to explore lease-and-continue arrangements, relocation-support terms, and fair-compensation frameworks before these topics come to the full committee. Establish equivalent municipal finance working sessions with treasurers or finance directors from each of the three target municipalities to align on community-benefit scope, delivery timeline and municipal approval processes (council votes, referendum thresholds if any). Document non-binding feasibility outputs from these 1-on-1s to inform the full committee discussions and reduce surprise objections.<br><b>Resources needed:</b><br><ul><li>Agricultural liaison officer with farm-union relationships</li><li>Municipal affairs specialist with local government finance experience</li><li>Legal counsel on lease-and-continue and relocation-payment frameworks</li><li>Community-benefit scheme designer (HR, training, infrastructure expertise)</li></ul>",
      "start_date": "2040-01-31",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "b67a5503-355c-47ae-a721-2c05ab9d607f FS",
      "parent": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e"
    },
    {
      "id": "7a783ea7-143f-41c4-807c-212463ff8854",
      "text": "Prepare and schedule liaison committee meetings (Months 1\u20133 = 2026-11-17 to 2027-01-17)",
      "custom_tooltip": "<b>Prepare and schedule liaison committee meetings (Months 1\u20133 = 2026-11-17 to 2027-01-17)</b><br>Establish a formal calendar of liaison committee plenary meetings (proposed: late Month 1 = 2026-11-17, Month 2 = 2026-12-17, Month 3 = 2027-01-17, and optionally a 4th in Month 4 = 2027-02-17 to support topology decision). Publish meeting agendas 7 days in advance, circulate supporting materials (interim survey findings, draft community-benefit options, preliminary thermal/water/ecology outputs as they become available) with 5 days&#x27; notice. Ensure in-person convening (or hybrid with full AV if remote attendance is necessary), provide simultaneous translation if non-French-speaking international observers are present, and offer light catering and informal networking time to build trust and cross-stakeholder dialogue. Designate the facilitator and administrative lead as the single points of contact for scheduling and logistical questions from committee members.<br><b>Resources needed:</b><br><ul><li>Meeting-room logistics and catering (each convening)</li><li>Simultaneous-translation services if needed</li><li>Video-conferencing and document-sharing platform (Zoom, Teams, or hybrid meeting technology)</li><li>Printed materials (agendas, background documents, maps, thermal/water summaries)</li><li>Accessibility accommodations (transportation, childcare if applicable for rural attendees)</li></ul>",
      "start_date": "2040-02-06",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e FF, 283ff693-b17d-4547-b253-62dd7d952b3e FS",
      "parent": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e"
    },
    {
      "id": "02fc1412-0e47-45a9-9cca-82edd80f450d",
      "text": "Commission social-impact survey (EUR 300K\u2013600K) of \u2265100 farmers (interviews), \u2265500 residents (questionnaire), \u22655 NGOs; document concerns, displacement-compensation willingness-to-accept and perceived benefits",
      "custom_tooltip": "<b>Commission social-impact survey (EUR 300K\u2013600K) of \u2265100 farmers (interviews), \u2265500 residents (questionnaire), \u22655 NGOs; document concerns, displacement-compensation willingness-to-accept and perceived benefits</b>",
      "progress": 0,
      "open": true,
      "meta": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e FS",
      "parent": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "project"
    },
    {
      "id": "f98788b4-f982-40c7-bfe2-0a1a992ac84b",
      "text": "Design survey instruments and sampling strategy",
      "custom_tooltip": "<b>Design survey instruments and sampling strategy</b><br>Develop three separate survey instruments tailored to farmers (semi-structured interviews, 45\u201360 min), residents (online or paper questionnaire, 15\u201320 min), and NGO representatives (key-informant interviews, 30\u201345 min). Define sampling frames: identify \u2265100 farms across Cambrai, Dunkirk, Valenciennes target zones using Chambre d&#x27;Agriculture and land-registry data; sample \u2265500 residents from communes within 15 km radius using municipal census data; identify \u22655 environmental NGOs active in water, biodiversity or agricultural policy. Confirm interview/survey language (French primary). Document sampling strategy, consent protocols, data-protection and GDPR compliance by Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Survey-design specialist (academic or market-research firm)</li><li>Regional sampling frame data (Chambre d&#x27;Agriculture, INSEE, municipal records)</li><li>Survey software (Qualtrics, SurveySparrow or equivalent)</li><li>French translation/localization for all instruments</li><li>Data-protection and GDPR compliance counsel</li></ul>",
      "start_date": "2040-02-12",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "02fc1412-0e47-45a9-9cca-82edd80f450d SS",
      "parent": "02fc1412-0e47-45a9-9cca-82edd80f450d"
    },
    {
      "id": "37a452be-35a7-4875-9618-1992567c5bfd",
      "text": "Conduct farmer interviews and willingness-to-accept assessment",
      "custom_tooltip": "<b>Conduct farmer interviews and willingness-to-accept assessment</b><br>Execute \u2265100 confidential semi-structured interviews with farm operators, landowners and farmland co-heirs across the three candidate zones. Explore willingness to accept compensation (land buyout at 1.5\u20132.0\u00d7 benchmark value, EUR 22,500\u201350,000/ha proposed range), lease-and-continue arrangements (on-farm operations permitted within buffer/continuation zones), relocation-support services, and perceived project benefits (employment, infrastructure, heat-reuse or other offtake). Document farm size, crop type, household composition, alternative income sources and likelihood of acceptance at proposed terms. Conduct rolling interviews Months 1\u20133 (2026-11-17 to 2027-01-17) to maintain confidentiality and avoid collusion or organized holdout leverage.<br><b>Resources needed:</b><br><ul><li>Bilingual (French/English) field-survey team (4\u20136 trained interviewers)</li><li>Regional farm-liaison coordinator with FNSEA/Conf\u00e9d\u00e9ration Paysanne relationships</li><li>Interview protocol and incentive honoraria (EUR 50\u2013100 per farmer interview)</li><li>Audio recording and transcription services (professional transcription, confidential storage)</li><li>Qualitative-analysis software (NVivo, Atlas.ti or equivalent for coding)</li></ul>",
      "start_date": "2040-03-01",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "f98788b4-f982-40c7-bfe2-0a1a992ac84b FS",
      "parent": "02fc1412-0e47-45a9-9cca-82edd80f450d"
    },
    {
      "id": "235e608c-0ad4-413b-ae89-1ca2f306f9be",
      "text": "Administer resident questionnaire and social-benefit perception survey",
      "custom_tooltip": "<b>Administer resident questionnaire and social-benefit perception survey</b><br>Deploy \u2265500-respondent online and paper questionnaire across residential communes within 15 km of candidate project nodes. Assess awareness and concerns: perceived noise, light, traffic, security and water-use impacts; willingness to support the project; perceived benefits (local jobs, training, infrastructure investment, heat-reuse offtake, property-tax revenue). Collect demographic data (age, occupation, residence duration, property ownership). Conduct rolling administration Months 1\u20133 (2026-11-17 to 2027-01-17), targeting 60\u201370% response rate through municipal announcements, local media, and door-to-door outreach in key communes. Compensate respondents minimally (EUR 5\u201310 gift card) to boost participation.<br><b>Resources needed:</b><br><ul><li>Market-research or survey-administration firm</li><li>Online survey platform (Qualtrics, SurveySparrow, LimeSurvey)</li><li>Paper-questionnaire printing and distribution (1,000\u20131,500 copies)</li><li>Municipal coordination for local-government promotion and attendance</li><li>Response-tracking and data-entry quality assurance</li></ul>",
      "start_date": "2040-03-19",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "37a452be-35a7-4875-9618-1992567c5bfd FS",
      "parent": "02fc1412-0e47-45a9-9cca-82edd80f450d"
    },
    {
      "id": "c4b00a3c-43d5-4524-bdd2-02dccd22b13b",
      "text": "Conduct NGO consultations and environmental-concern documentation",
      "custom_tooltip": "<b>Conduct NGO consultations and environmental-concern documentation</b><br>Execute key-informant interviews with \u22655 environmental and agricultural NGOs active in the Hauts-de-France region (e.g., biodiversity groups like Ligue pour la Protection des Oiseaux or Conservatoire d&#x27;Espaces Naturels, water-sector organizations like Agence de l&#x27;Eau, and farming-advocacy groups like FNSEA or Conf\u00e9d\u00e9ration Paysanne representatives). Explore organizational positions on ecological mitigation, farmland displacement, water management, community-benefit terms, and permitting timelines. Document hard constraints (e.g., &#x27;wetland offsets required&#x27;, &#x27;compensation must meet X standard&#x27;, &#x27;no phase 2 without Y&#x27;), negotiability on others, and relationships with local authorities. Conduct interviews Months 1\u20133 (2026-11-17 to 2027-01-17) with minutes shared for fact-check.<br><b>Resources needed:</b><br><ul><li>Regional environmental and agricultural sector specialist</li><li>NGO engagement coordinator with existing relationships</li><li>Interview protocol and travel budget for in-person meetings (regional travel)</li><li>French translation of meeting summaries for NGO review</li></ul>",
      "start_date": "2040-04-06",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "235e608c-0ad4-413b-ae89-1ca2f306f9be FS",
      "parent": "02fc1412-0e47-45a9-9cca-82edd80f450d"
    },
    {
      "id": "4b0e17c9-7452-43a7-b81a-66ad7b01ec8d",
      "text": "Synthesize findings, document willingness-to-accept thresholds and validate social-impact report",
      "custom_tooltip": "<b>Synthesize findings, document willingness-to-accept thresholds and validate social-impact report</b><br>Consolidate all interviews, questionnaire data and NGO consultations into a quantitative-and-qualitative social-impact report by Month 3 (2027-01-17). Produce: (1) executive summary of key concerns and willingness-to-accept metrics (% of farmers accepting 1.5\u00d7, 2.0\u00d7 scenarios; resident support/opposition split; NGO blocking concerns); (2) detailed findings by stakeholder group (farmers, residents, NGOs); (3) thematic analysis of perceived benefits, mitigation preferences, and compensation-level sensitivity; (4) regional variations (Cambrai vs. Dunkirk vs. Valenciennes) if meaningful. Validate findings through a 2-week stakeholder-review period (invite farm-union leadership, key municipality officials and NGO representatives to comment on accuracy and interpretation). Incorporate feedback and finalize by Month 3.5 (2027-02-01). Deliverable: 50\u201380 page report with appendices (survey instruments, raw data summary tables, interview transcripts redacted for anonymity).<br><b>Resources needed:</b><br><ul><li>Qualitative-research analyst (academic background preferred)</li><li>Statistical analyst for questionnaire data (frequencies, cross-tabulation, significance testing)</li><li>Report writer and graphic designer (charts, maps, visual summaries)</li><li>Project coordinator for stakeholder-review logistics and feedback incorporation</li><li>Confidentiality and anonymization review (GDPR counsel)</li></ul>",
      "start_date": "2040-04-24",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "02fc1412-0e47-45a9-9cca-82edd80f450d FF, c4b00a3c-43d5-4524-bdd2-02dccd22b13b FS",
      "parent": "02fc1412-0e47-45a9-9cca-82edd80f450d"
    },
    {
      "id": "4167ba31-434d-4d9a-9762-2d7f30d4efb9",
      "text": "Model community-benefit package scenarios (EUR 50M, 100M, 150M) with municipal income, farm-relocation payments (1.5\u20132.0\u00d7 land value), ecological restoration and training commitments",
      "custom_tooltip": "<b>Model community-benefit package scenarios (EUR 50M, 100M, 150M) with municipal income, farm-relocation payments (1.5\u20132.0\u00d7 land value), ecological restoration and training commitments</b>",
      "progress": 0,
      "open": true,
      "meta": "02fc1412-0e47-45a9-9cca-82edd80f450d FS",
      "parent": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "project"
    },
    {
      "id": "99558fe3-c7f2-4ab5-809a-038e04b55f34",
      "text": "Establish willingness-to-accept baseline from social-impact survey",
      "custom_tooltip": "<b>Establish willingness-to-accept baseline from social-impact survey</b><br>Use findings from the Phase 0 social-impact study (EUR 300K\u2013600K survey of \u2265100 farmers, \u2265500 residents, \u22655 NGOs, due Month 1 = 2026-11-17) to document displacement-compensation thresholds, perceived community benefits and ecological-mitigation priorities. Analyze farmer expectations on land-value multiplier (target 1.5\u20132.0\u00d7 benchmark), relocation support and lease-and-continue feasibility. Identify cost drivers (e.g. farm-union demands, ecological offsetting scope, training academy enrollment targets) and constraints (e.g. non-negotiable ecological zones, religious or cultural sites). Prepare a synthesis document (20\u201330 pages) by Month 2 (2026-12-17) for the community-benefit-framework negotiation team.<br><b>Resources needed:</b><br><ul><li>Social-impact survey consultant (rural sociology, qualitative research)</li><li>Data analyst for survey tabulation and synthesis</li><li>Community engagement lead (internal or external)</li><li>Farm-union representatives (liaison, not execution)</li></ul>",
      "start_date": "2040-05-12",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "4167ba31-434d-4d9a-9762-2d7f30d4efb9 SS",
      "parent": "4167ba31-434d-4d9a-9762-2d7f30d4efb9"
    },
    {
      "id": "680d1d5c-baa1-481d-aeb8-c0a12502cbe6",
      "text": "Model three benefit-package tiers (EUR 50M, 100M, 150M) with cost-benefit allocation per municipality",
      "custom_tooltip": "<b>Model three benefit-package tiers (EUR 50M, 100M, 150M) with cost-benefit allocation per municipality</b><br>Design three scenario packages representing increasing community commitment: (i) EUR 50M (direct municipal income EUR 10M, farm relocation at 1.5\u00d7 land value EUR 20M, ecological restoration EUR 15M, training EUR 5M), (ii) EUR 100M (EUR 20M municipal, EUR 40M farm, EUR 25M ecology, EUR 15M training), (iii) EUR 150M (EUR 30M municipal, EUR 60M farm, EUR 35M ecology, EUR 25M training). Model cost-per-hectare and cost-per-beneficiary (farmers, residents, students) for each tier. For each municipality (Cambrai, Dunkirk, Valenciennes), allocate benefit shares based on parcel footprint and affected population (estimate). Document trade-offs (e.g. EUR 30M more in farm relocation reduces ecological-restoration scope or training enrollment). Deliver a scenario-comparison table with NPV impact on Phase 1 capex and cash-flow by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>Regional land-valuation and relocation-cost expert</li><li>Ecological-restoration specialist (cost benchmarking)</li><li>Municipal finance advisor (allocation mechanics)</li><li>Infrastructure finance lead (Phase 1 budget integration)</li><li>Excel or financial-modeling software</li></ul>",
      "start_date": "2040-05-27",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "99558fe3-c7f2-4ab5-809a-038e04b55f34 FS",
      "parent": "4167ba31-434d-4d9a-9762-2d7f30d4efb9"
    },
    {
      "id": "e157ed7b-1e95-4bf6-ae36-b3f03692e583",
      "text": "Establish clear cap and governance for benefit-package scope creep",
      "custom_tooltip": "<b>Establish clear cap and governance for benefit-package scope creep</b><br>Define a benefit-package governance framework limiting total cost to EUR 150M (proposed threshold) across Phases 1\u20132, with a hard line drawn between mandatory (farmland relocation at law-of-the-land compensation rates) and discretionary (training academy, heat-reuse infrastructure, community facilities) components. Specify decision authority (municipality vote, farm-union consensus, investor steering committee) for cost escalation above each tier. Document scope exclusions (e.g. national infrastructure, centralized government benefits) and approval gates (Months 6, 9, 12 = 2027-04-17, 2027-07-17, 2027-10-17) at which unresolved cost items are frozen or cascaded to fallback scenarios (downsize to 250 MW, split-campus default, Phase 1 delay). Prepare a governance charter (5\u201310 pages) signed by sponsor, municipalities and farm unions by Month 3 (2027-01-17) to prevent scope drift.<br><b>Resources needed:</b><br><ul><li>Environmental and permitting counsel (legal framework)</li><li>Municipal affairs liaison officer (negotiation support)</li><li>Farm-union engagement coordinator</li><li>Sponsor steering-committee secretary (governance tracking)</li></ul>",
      "start_date": "2040-06-11",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "680d1d5c-baa1-481d-aeb8-c0a12502cbe6 FS",
      "parent": "4167ba31-434d-4d9a-9762-2d7f30d4efb9"
    },
    {
      "id": "57657ddc-9cb0-4b98-b521-9658f47fcc66",
      "text": "Align benefit-package tiers with municipal resolution and agreement milestones",
      "custom_tooltip": "<b>Align benefit-package tiers with municipal resolution and agreement milestones</b><br>Link each benefit-package tier to a specific municipal governance outcome or community-license gate: EUR 50M tier = minimum for one municipality to sign support (Month 9 = 2027-07-17); EUR 100M tier = condition for two municipalities to co-sign binding agreement; EUR 150M tier = stretch target if all three municipalities and farm unions commit in writing by Month 6 (2027-04-17). For each tier, define implementation timeline (percent of cost disbursed in Phase 0, Phase 1 construction, and Year 1 operations) and delivery milestones (farm-relocation pilot on 2\u20133 sites, training-academy curriculum draft, ecological-restoration site selection). Model scenarios where partial-package commitment (e.g. one municipality at EUR 100M, two at EUR 50M) is acceptable or triggers downsize fallback. Deliverable: a decision-tree diagram and implementation roadmap (10\u201315 pages) by Month 4 (2027-02-17) for investment-committee review.<br><b>Resources needed:</b><br><ul><li>Community engagement and social-license manager (lead)</li><li>Municipal finance and legal advisers (implementation feasibility)</li><li>Farm-union liaison officer</li><li>Ecology and restoration specialist (timeline realism)</li><li>Graphic designer (decision tree and roadmap visuals)</li></ul>",
      "start_date": "2040-06-26",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "e157ed7b-1e95-4bf6-ae36-b3f03692e583 FS",
      "parent": "4167ba31-434d-4d9a-9762-2d7f30d4efb9"
    },
    {
      "id": "ca87ef80-803c-4079-b043-2883570d3c5b",
      "text": "Validate cost drivers against Phase 1 capex budget and identify funding sources or contingency trade-offs",
      "custom_tooltip": "<b>Validate cost drivers against Phase 1 capex budget and identify funding sources or contingency trade-offs</b><br>Confirm that the EUR 50M\u2013150M community-benefit cost sits outside or within the Phase 1 capex budget (EUR 5B for 500 MW, proposed threshold). Clarify funding origin: (i) carved from Phase 1 capex (reduces hall count or cooler area), (ii) contingency reserve within the EUR 5B (reduces buffer for grid reinforcement or remediation surprises), (iii) separate sponsor/equity-funded budget outside the EUR 10B ceiling, or (iv) partial co-financing with municipalities (e.g. EUR 25M\u201350M of farm relocation funded by public agricultural-support programs). For each source scenario, model impact on project cost-of-capital, lender debt-service-coverage ratio (DSCR) and equity returns. If benefit-package cost breaches the Phase 1 budget envelope, identify cost-reduction fallbacks (e.g. training academy capped at EUR 5M instead of EUR 15M\u201325M, ecological restoration reduced to EUR 100/ha instead of EUR 150/ha). Deliver a cost-reconciliation memo (8\u201312 pages) with funding-source recommendations by Month 5 (2027-03-17) for lender and co-investor alignment.<br><b>Resources needed:</b><br><ul><li>Infrastructure finance lead (budget integration, debt impact)</li><li>Regional agricultural-support program liaison (public co-financing options)</li><li>Lender and co-investor representatives (acceptance criteria)</li><li>Phase 1 capex-estimation team (scope trade-off feasibility)</li><li>Financial-modeling software</li></ul>",
      "start_date": "2040-07-11",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "4167ba31-434d-4d9a-9762-2d7f30d4efb9 FF, 57657ddc-9cb0-4b98-b521-9658f47fcc66 FS",
      "parent": "4167ba31-434d-4d9a-9762-2d7f30d4efb9"
    },
    {
      "id": "84a441b7-d65d-4b2c-8f82-4c97f7354a04",
      "text": "Negotiate binding community-benefit agreement with at least 2 of 3 most-affected municipalities (Cambrai, Dunkirk, Valenciennes) by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Negotiate binding community-benefit agreement with at least 2 of 3 most-affected municipalities (Cambrai, Dunkirk, Valenciennes) by Month 9 (2027-07-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "4167ba31-434d-4d9a-9762-2d7f30d4efb9 FS",
      "parent": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "project"
    },
    {
      "id": "40f4e91b-d498-412f-8ddb-9e9d62a06da9",
      "text": "Finalize community-benefit framework tiers",
      "custom_tooltip": "<b>Finalize community-benefit framework tiers</b><br>Develop three binding community-benefit package scenarios (EUR 50M, EUR 100M, EUR 150M tier over Phases 1\u20132) with explicit allocations: direct municipal income, farm-relocation payments (1.5\u20132.0\u00d7 land value), ecological restoration (EUR/ha), local employment and training targets, and monitoring roles. Lock framework scope and municipal finance alignment by Month 5 (2027-03-17) to avoid scope creep. Prepare municipal council presentation materials and financial impact summaries for each tier.<br><b>Resources needed:</b><br><ul><li>Community-benefit consultant or municipal finance advisor</li><li>Environmental and ecological restoration cost-estimator</li><li>Land-valuation and farm-relocation specialist</li><li>Employment and training-program designer</li><li>Municipal liaison officer or facilitator</li></ul>",
      "start_date": "2040-07-26",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "84a441b7-d65d-4b2c-8f82-4c97f7354a04 SS",
      "parent": "84a441b7-d65d-4b2c-8f82-4c97f7354a04"
    },
    {
      "id": "4dd22f83-54e0-4741-9367-337741b20977",
      "text": "Secure farm-union and agricultural-sector consensus",
      "custom_tooltip": "<b>Secure farm-union and agricultural-sector consensus</b><br>Conduct formal negotiations with FNSEA and Conf\u00e9d\u00e9ration Paysanne regional leadership on relocation-support terms, lease-and-continue arrangements, and compensation criteria. Target non-binding letters of support from farm unions by Month 7 (2027-05-17), confirming acceptability of the chosen benefit tier and relocation model. Document union consensus in writing; establish early pilot lease-and-continue agreements at 2\u20133 sites by Month 8 (2027-06-17) to de-risk farmland negotiations.<br><b>Resources needed:</b><br><ul><li>Agricultural liaison officer with farm-union relationships</li><li>FNSEA and Conf\u00e9d\u00e9ration Paysanne negotiation counterparts</li><li>Farm-relocation and lease-and-continue legal counsel</li><li>Pilot-site land-option coordinators</li><li>Social-impact survey team (for farmer consultation)</li></ul>",
      "start_date": "2040-08-25",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "40f4e91b-d498-412f-8ddb-9e9d62a06da9 FS",
      "parent": "84a441b7-d65d-4b2c-8f82-4c97f7354a04"
    },
    {
      "id": "c311ae70-3e80-4abb-883f-e6f9999a1abe",
      "text": "Execute binding community-benefit agreement with target municipalities",
      "custom_tooltip": "<b>Execute binding community-benefit agreement with target municipalities</b><br>Conduct formal negotiation and municipal council approval process with Cambrai, Dunkirk and Valenciennes (or next-affected municipality) to lock in signed agreements by Month 9 (2027-07-17). Agreement shall specify: total benefit commitment (EUR 50M\u2013150M), annual distribution schedule aligned to Phase 1\u20132 construction and operational milestones, governance structure (joint committee, third-party monitoring, annual reporting), and enforcement mechanism (escrow, performance bond or state-backed guarantee if public indemnity is involved). Obtain each municipality&#x27;s formal council resolution or binding letter of support.<br><b>Resources needed:</b><br><ul><li>Municipal affairs counsel and negotiation lead</li><li>Municipal finance and contracts advisors</li><li>Escrow agent or third-party monitoring firm</li><li>Prefectural liaison (for state-backed guarantee coordination, if required)</li><li>Community-benefit agreement legal drafter (French contract law specialist)</li></ul>",
      "start_date": "2040-09-24",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "4dd22f83-54e0-4741-9367-337741b20977 FS",
      "parent": "84a441b7-d65d-4b2c-8f82-4c97f7354a04"
    },
    {
      "id": "1e81a4f2-c3ef-4770-896d-f14d8d1299bd",
      "text": "Document municipal support and confirm no pending legal challenge",
      "custom_tooltip": "<b>Document municipal support and confirm no pending legal challenge</b><br>Collect signed municipal resolutions or binding letters of commitment from at least 2 of 3 target municipalities; confirm in writing that no legal challenge or formal objection is pending as of Month 9 (2027-07-17). Prepare a municipal-support certification memo for investment-committee gate review (due Month 12 = 2027-10-17) that summarizes signature dates, benefit tiers, governance structure and any material conditions or time-bound carve-outs. Flag any municipality with a pending council re-vote or legal dispute as &#x27;conditional&#x27; rather than firm.<br><b>Resources needed:</b><br><ul><li>Municipal liaison officer or project secretary</li><li>Legal counsel (verification of signature authority and document authenticity)</li><li>Investment-committee gate coordinator</li><li>Community-engagement manager (for certification summary prep)</li></ul>",
      "start_date": "2040-10-24",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "84a441b7-d65d-4b2c-8f82-4c97f7354a04 FF, c311ae70-3e80-4abb-883f-e6f9999a1abe FS",
      "parent": "84a441b7-d65d-4b2c-8f82-4c97f7354a04"
    },
    {
      "id": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7",
      "text": "Engage farm unions (FNSEA, Conf\u00e9d\u00e9ration Paysanne) on lease-and-continue arrangements and relocation-support terms by Month 2 (2026-12-17)",
      "custom_tooltip": "<b>Engage farm unions (FNSEA, Conf\u00e9d\u00e9ration Paysanne) on lease-and-continue arrangements and relocation-support terms by Month 2 (2026-12-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "84a441b7-d65d-4b2c-8f82-4c97f7354a04 FS",
      "parent": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "project"
    },
    {
      "id": "3364ba91-5f88-41cc-b7b7-4d06dfa3b2f3",
      "text": "Identify and map regional farm-union chapters",
      "custom_tooltip": "<b>Identify and map regional farm-union chapters</b><br>Conduct rapid landscape scan of FNSEA and Conf\u00e9d\u00e9ration Paysanne regional offices and chapter representatives in Nord, Pas-de-Calais and Hauts-de-France. Identify key decision-makers, alternates and historical liaison points. Compile contact roster, organizational structure and known policy positions on industrial land conversion. Deliver roster and organizational map by Week 2 of Month 1 (late 2026-11-01).<br><b>Resources needed:</b><br><ul><li>Agricultural affairs analyst (regional expertise in Hauts-de-France)</li><li>Farm-union liaison consultant or broker</li><li>Regional government affairs contact (prefecture or chamber of agriculture)</li></ul>",
      "start_date": "2040-11-23",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7 SS",
      "parent": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7"
    },
    {
      "id": "6e7db459-fcb6-425c-8cbe-69b9d3480c43",
      "text": "Pre-negotiate lease-and-continue framework",
      "custom_tooltip": "<b>Pre-negotiate lease-and-continue framework</b><br>Develop preliminary lease-and-continue model (parcels retained for agricultural use, term, rent level, displacement alternatives) in consultation with agricultural economist and land counsel. Model 2\u20133 scenarios: (i) full buyout at 1.5\u00d7 land value; (ii) lease-and-continue with continuation zones at baseline rent; (iii) hybrid relocation to alternative parcels. Document feasibility, cost and farm-union receptiveness assumptions for each. Deliver framework summary by end of Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Agricultural economist (farmland tenure and compensation models)</li><li>Land counsel (lease structure, liability allocation)</li><li>Regional farm-relocation specialist (precedent transactions)</li></ul>",
      "start_date": "2040-12-05",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "3364ba91-5f88-41cc-b7b7-4d06dfa3b2f3 FS",
      "parent": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7"
    },
    {
      "id": "4e6ad7af-899c-4a16-943a-e9e1747596a4",
      "text": "Commission independent social-impact survey design",
      "custom_tooltip": "<b>Commission independent social-impact survey design</b><br>Develop survey methodology and questionnaire for farmer willingness-to-accept assessment (target \u2265100 farmers across four candidate zones). Define compensation willingness-to-accept thresholds, displacement-support preferences and lease-and-continue acceptance rate targets. Prepare survey sampling frame (parcel ownership data from Chambre d&#x27;Agriculture) and budget (EUR 300K\u2013600K). Lock survey design and obtain farmer-representative buy-in on question framing by end of Month 1 (2026-11-17).<br><b>Resources needed:</b><br><ul><li>Survey research firm (agricultural sector expertise)</li><li>Agricultural economist (WTA threshold modelling)</li><li>Farm-union representative (questionnaire advisory)</li><li>Regional land registry (parcel ownership sampling frame)</li></ul>",
      "start_date": "2040-12-17",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "6e7db459-fcb6-425c-8cbe-69b9d3480c43 FS",
      "parent": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7"
    },
    {
      "id": "53916021-6751-4ff1-b17a-0d97d15a71ad",
      "text": "Schedule and conduct first-tier farm-union meetings",
      "custom_tooltip": "<b>Schedule and conduct first-tier farm-union meetings</b><br>Arrange confidential one-on-one or small-group meetings with FNSEA and Conf\u00e9d\u00e9ration Paysanne chapter leaders in Nord and Pas-de-Calais (target 2\u20134 meetings, 60 min each). Present project scope, preliminary lease-and-continue framework, compensation rationale and timeline to Phase 0 gate (Month 12 = 2027-10-17). Collect informal feedback on union position, blocking concerns and preferred negotiation sequence. Document outcomes and flag any early red flags (extreme WTA demands, outright opposition) by end of Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>Farm-liaison officer (dedicated negotiation lead)</li><li>Agricultural counsel (lease-and-continue legal review)</li><li>Sponsor or project director (executive credibility, commitment signal)</li><li>Neutral facilitator or mediator (optional, if tensions anticipated)</li></ul>",
      "start_date": "2040-12-29",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "4e6ad7af-899c-4a16-943a-e9e1747596a4 FS",
      "parent": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7"
    },
    {
      "id": "c3f35a0a-276d-4d9c-8c76-50f2953a9520",
      "text": "Establish farm-union steering committee",
      "custom_tooltip": "<b>Establish farm-union steering committee</b><br>Formalize a monthly steering committee with FNSEA and Conf\u00e9d\u00e9ration Paysanne regional leadership (2\u20133 representatives each proposed), farm-liaison officer and sponsor counsel. Lock meeting cadence (monthly through Month 12 = 2027-10-17), agenda template and decision protocol. Obtain union commitment to co-design lease-and-continue pilots and relocation-support packages for testing at 2\u20133 early-option sites. First steering meeting by end of Month 2 (2026-12-17); minutes published within 2 weeks.<br><b>Resources needed:</b><br><ul><li>Farm-liaison officer (committee administration and ongoing contact)</li><li>Farm-union representatives (FNSEA and Conf\u00e9d\u00e9ration Paysanne leadership)</li><li>Agricultural counsel (legal support for pilot agreements)</li><li>Neutral facilitator (steering-committee chair, if independence valued)</li></ul>",
      "start_date": "2041-01-10",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7 FF, 53916021-6751-4ff1-b17a-0d97d15a71ad FS",
      "parent": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7"
    },
    {
      "id": "587e4880-a590-42c2-aeec-af3498683377",
      "text": "Gate social license: secure written municipal support (formal resolution or signed letter) from \u22652 municipalities by Month 12 (2027-10-17) with no major legal challenge pending",
      "custom_tooltip": "<b>Gate social license: secure written municipal support (formal resolution or signed letter) from \u22652 municipalities by Month 12 (2027-10-17) with no major legal challenge pending</b>",
      "progress": 0,
      "open": true,
      "meta": "61226e49-92a3-43c1-b90b-347ea023af01 FF, 64a814ba-d4d7-48ba-b48d-0c95e80fe6b7 FS",
      "parent": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "project"
    },
    {
      "id": "309993c2-fd29-4d8f-bff5-2233045277a3",
      "text": "Establish municipal liaison committee with published agendas",
      "custom_tooltip": "<b>Establish municipal liaison committee with published agendas</b><br>Establish the liaison committee by Month 1 (2026-11-17) with mayors, regional councillors, farm unions (FNSEA, Conf\u00e9d\u00e9ration Paysanne) and environmental NGOs from Cambrai, Dunkirk and Valenciennes. Schedule 12 monthly meetings (Months 1\u201312 = 2026-11-17 to 2027-10-17) with formal calendar holds and a neutral third-party facilitator. Publish meeting minutes within 2 weeks of each session. Confirm attendance from at least one representative per municipality, farm union and environmental NGO before the first plenary (late Month 1 = 2026-11-17). Conduct an initial closed session to establish ground rules and address procedural concerns.<br><b>Resources needed:</b><br><ul><li>Community Engagement and Social-License Manager</li><li>Neutral third-party facilitator (local government affairs consultant or mediation service)</li><li>Municipal affairs and farm-liaison officer</li><li>Administrative support for scheduling and minute-taking</li><li>Project sponsor or CEO for opening remarks (Month 1 = 2026-11-17)</li></ul>",
      "start_date": "2041-01-22",
      "duration": 1.0,
      "progress": 0,
      "open": true,
      "meta": "587e4880-a590-42c2-aeec-af3498683377 SS",
      "parent": "587e4880-a590-42c2-aeec-af3498683377"
    },
    {
      "id": "9271186c-2232-4248-9884-205682c3443b",
      "text": "Commission and present social-impact survey findings",
      "custom_tooltip": "<b>Commission and present social-impact survey findings</b><br>Commission a social-impact survey (EUR 300K\u2013600K estimate) by Month 0 (2026-10-17) targeting at least 100 farmers (in-person interviews), at least 500 residents (questionnaire), and at least 5 environmental NGOs (structured meetings). Document top concerns (displacement, compensation, relocation support, environmental impact), willingness-to-accept thresholds for land loss and ecological trade-offs, and perceived benefits (jobs, infrastructure, heat reuse). Present interim findings at the Month 2 (2026-12-17) liaison-committee meeting to build trust, surface hard constraints early and inform the community-benefit-package negotiation. Use survey software (Qualtrics, SurveySparrow) and qualitative-research methods (focus groups, key-informant interviews) to triangulate findings across the three zones.<br><b>Resources needed:</b><br><ul><li>Regional survey firm with established farmer networks in Hauts-de-France</li><li>Senior qualitative researcher (interviews, focus groups)</li><li>Data analyst (questionnaire processing, statistical summary)</li><li>Translation support (if interviews in regional dialect or non-French languages)</li><li>Honoraria budget for farmer and resident participation (EUR 50\u2013100 per interview)</li></ul>",
      "start_date": "2041-01-23",
      "duration": 1.0,
      "progress": 0,
      "open": true,
      "meta": "309993c2-fd29-4d8f-bff5-2233045277a3 FS",
      "parent": "587e4880-a590-42c2-aeec-af3498683377"
    },
    {
      "id": "1084c402-b485-4378-a8d3-f61e5f7dfec2",
      "text": "Model and negotiate community-benefit-package scenarios",
      "custom_tooltip": "<b>Model and negotiate community-benefit-package scenarios</b><br>Model three community-benefit-package scenarios (EUR 50M, EUR 100M, EUR 150M over Phases 1\u20132) with itemized allocations: direct municipal income, farm-relocation payments at 1.5\u20132.0\u00d7 benchmark land value (EUR 22,500\u201350,000/ha estimate), ecological restoration (EUR/ha), local employment and training targets, and infrastructure upgrades. Commission regional land-valuation and relocation-cost expert to benchmark willingness-to-accept thresholds and validate cost assumptions. Engage municipal finance leads at Month 1 (2026-11-17) to align expectations on feasible benefit levels. Use facilitated workshops (not bilateral negotiations) to discourage threshold drift. Establish a published cap (EUR 150M) and clearly communicate trade-offs per tier. Pre-negotiate municipal and farm-union acceptance on package structure by Month 5 (2027-03-17) so that the formal agreement negotiation (Month 6 onward = 2027-04-17 onward) is not stalled by surprises.<br><b>Resources needed:</b><br><ul><li>Regional land-valuation and relocation-cost expert</li><li>Community-benefit package analyst (cost modeling, sensitivity)</li><li>Municipal finance and planning leads</li><li>Farm-union negotiators and regional agricultural advisers</li><li>Environmental-compensation specialist (biodiversity offsetting, habitat valuation)</li></ul>",
      "start_date": "2041-01-24",
      "duration": 1.0,
      "progress": 0,
      "open": true,
      "meta": "9271186c-2232-4248-9884-205682c3443b FS",
      "parent": "587e4880-a590-42c2-aeec-af3498683377"
    },
    {
      "id": "5f8985e6-e061-46d7-aca6-3a3eb362ff9f",
      "text": "Negotiate binding community-benefit agreement with at least 2 municipalities",
      "custom_tooltip": "<b>Negotiate binding community-benefit agreement with at least 2 municipalities</b><br>Initiate formal agreement negotiation with Cambrai, Dunkirk and Valenciennes municipal councils by Month 6 (2027-04-17), targeting signature by Month 9 (2027-07-17) to allow a 3-month buffer before the Month 12 (2027-10-17) gate. Binding agreement must specify EUR amounts (direct income indexed to inflation, farm relocation at 1.5\u20132.0\u00d7 land value, ecological restoration EUR/ha, training program enrollment targets), implementation timeline (percent of Phase 1 capex disbursed at defined construction milestones), accountability mechanisms (third-party monitoring role for municipalities/NGOs) and legal enforceability under French law. Engage municipal legal counsel and farm-union advisers at Month 3 (2027-01-17) to pre-clear language and avoid rework. Establish escalation path to mayor or prefect if municipal council stalls. Use template agreements from comparable regional projects to expedite drafting. Secure municipal council votes (required in France for binding commitments) by end of Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel (agreement drafting, legal enforceability review)</li><li>Land Assembly and Real Estate Strategist (farm-relocation package design)</li><li>Municipal legal counsel and farm-union advisers</li><li>Project sponsor or CFO (executive sign-off on benefit commitments)</li><li>Third-party monitoring organization (independent oversight, optional but recommended)</li></ul>",
      "start_date": "2041-01-25",
      "duration": 1.0,
      "progress": 0,
      "open": true,
      "meta": "1084c402-b485-4378-a8d3-f61e5f7dfec2 FS",
      "parent": "587e4880-a590-42c2-aeec-af3498683377"
    },
    {
      "id": "aa5fe34a-5017-46d4-a36b-ed08c5779e05",
      "text": "Engage farm unions on lease-and-continue and relocation terms",
      "custom_tooltip": "<b>Engage farm unions on lease-and-continue and relocation terms</b><br>Initiate engagement with FNSEA and Conf\u00e9d\u00e9ration Paysanne by Month 2 (2026-12-17) in parallel with the municipal liaison-committee setup. Designate a dedicated agricultural-liaison officer with cultural competency and prior farm-sector experience. Conduct independent social-impact interviews with farmers (as part of the broader survey) to frame negotiation and surface hard constraints on displacement willingness-to-accept, relocation compensation (land value multiples, livelihood support), and alternative land-use models (lease-and-continue, buffer zones). Establish early non-binding feasibility sessions with union leadership to explore lease-and-continue pilots, relocation-support framework and community-benefit-package components before formal agreement drafting. Offer pilot lease-and-continue contracts at 2\u20133 sites by Month 6 (2027-04-17) to demonstrate feasibility and build trust. Document union feedback and negotiation progress in writing monthly.<br><b>Resources needed:</b><br><ul><li>Agricultural-liaison officer with Hauts-de-France farm-sector networks</li><li>Farm-union negotiators (FNSEA and Conf\u00e9d\u00e9ration Paysanne regional chapters)</li><li>Agricultural economist (relocation-cost and land-value benchmarking)</li><li>Lease-and-continue pilot-contract legal drafter</li><li>Agricultural extension and training support (livelihood-transition assistance)</li></ul>",
      "start_date": "2041-01-26",
      "duration": 1.0,
      "progress": 0,
      "open": true,
      "meta": "5f8985e6-e061-46d7-aca6-3a3eb362ff9f FS",
      "parent": "587e4880-a590-42c2-aeec-af3498683377"
    },
    {
      "id": "b1aae7ac-1d13-4129-a963-f1eada3bdda0",
      "text": "Conduct gate-review meeting and publish decision",
      "custom_tooltip": "<b>Conduct gate-review meeting and publish decision</b><br>Schedule the gate-review meeting for Month 12 (2027-10-17) in the investment-committee calendar 8 weeks in advance. Establish published gate-review criteria and evidence checklist: (i) written municipal resolutions or signed letters of support from at least 2 of the 3 most-affected municipalities (Cambrai, Dunkirk, Valenciennes), (ii) binding community-benefit agreement signed or in advanced draft state (legal language and amounts locked), (iii) no major legal challenges pending (farm-union or NGO appeals, municipal council objections, or court filings blocking the project), (iv) farm-union engagement documented (lease-and-continue pilots or agreements in place or credibly pledged), and (v) liaison-committee meeting minutes from all 12 sessions published and no unresolved stakeholder concerns. Assign gate-review chair (investment-committee chair or independent facilitator) and request all evidence packages from municipal, farm and environmental leads 30 days before the gate meeting (by early Month 12 = 2027-10-17). Document the gate decision (pass, conditional pass, or fail) in writing within 5 working days of the meeting. Publish the gate summary to lenders, co-investors and external stakeholders within 10 working days.<br><b>Resources needed:</b><br><ul><li>Investment Committee chair or independent gate-review facilitator</li><li>Community Engagement and Social-License Manager (evidence compilation)</li><li>Legal counsel (gate criteria interpretation, published decision review)</li><li>Project sponsor or CFO (testimony at gate review)</li><li>External red team (independent assessment of social-license gate outcome)</li></ul>",
      "start_date": "2041-01-27",
      "duration": 1.0,
      "progress": 0,
      "open": true,
      "meta": "587e4880-a590-42c2-aeec-af3498683377 FF, aa5fe34a-5017-46d4-a36b-ed08c5779e05 FS",
      "parent": "587e4880-a590-42c2-aeec-af3498683377"
    },
    {
      "id": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "text": "Permitting Strategy and Environmental Authorization Pathway",
      "custom_tooltip": "<b>Permitting Strategy and Environmental Authorization Pathway</b>",
      "progress": 0,
      "open": true,
      "meta": "61226e49-92a3-43c1-b90b-347ea023af01 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "32eef62a-49cb-471f-ac15-b175181ac5fd",
      "text": "Conduct pre-submission dialogue with DREAL prefectural office (Months 1\u20132 = 2026-11-17 to 2026-12-17); obtain informal feedback on anticipated blocking concerns and permit-pathway recommendations",
      "custom_tooltip": "<b>Conduct pre-submission dialogue with DREAL prefectural office (Months 1\u20132 = 2026-11-17 to 2026-12-17); obtain informal feedback on anticipated blocking concerns and permit-pathway recommendations</b>",
      "progress": 0,
      "open": true,
      "meta": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81 SS",
      "parent": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "project"
    },
    {
      "id": "99d1c6c0-78d5-4b3e-8c8b-2f74f9df2f83",
      "text": "Schedule DREAL prefectural office meetings and establish dialogue framework",
      "custom_tooltip": "<b>Schedule DREAL prefectural office meetings and establish dialogue framework</b><br>Initiate formal pre-submission engagement with DREAL (Directions D\u00e9partementales des Territoires) and prefectural environmental staff across Nord and Pas-de-Calais by Month 1 (2026-11-17). Establish a named point of contact, confirm meeting availability 6 weeks in advance, and prepare a structured agenda covering anticipated grid-reinforcement permits, environmental baseline data requirements, and permit-pathway prioritization (standard ICPE authorization vs. environmental-authorization sequencing). Request written confirmation of DREAL&#x27;s preliminary feedback and timeline expectations within 2 weeks of each meeting. Document all informal guidance in writing to minimize ambiguity and create an audit trail for lender and investor reporting.<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>DREAL liaison officer (or third-party local government affairs adviser)</li><li>Grid Connection Strategist (to address grid-reinforcement permit scope)</li><li>Project Manager (administrative coordination and minute-taking)</li></ul>",
      "start_date": "2041-01-28",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "32eef62a-49cb-471f-ac15-b175181ac5fd SS",
      "parent": "32eef62a-49cb-471f-ac15-b175181ac5fd"
    },
    {
      "id": "c94a008d-a255-4e92-b520-b17dcdd19f65",
      "text": "Collect DREAL feedback on grid reinforcement scope and environmental approval feasibility",
      "custom_tooltip": "<b>Collect DREAL feedback on grid reinforcement scope and environmental approval feasibility</b><br>Consolidate DREAL&#x27;s informal opinions on whether grid-reinforcement scope (transmission lines, substation upgrades, environmental mitigation for construction) can be approved within the estimated timelines (18\u201330 months standard, fast-track not assumed) and cost bands (EUR 500M\u20131.5B developer co-funding, unconfirmed). Request DREAL&#x27;s assessment of any anticipated blocking concerns (hydraulic constraints, ecological sensitivity, farmland displacement impact on permitting) and recommendations for design modifications (buffer zones, alternative siting, ecological offsets). Obtain DREAL&#x27;s confirmation in writing that the grid-reinforcement environmental permits are achievable given the campus topology, cooler footprint and fiber routing.<br><b>Resources needed:</b><br><ul><li>DREAL prefectural office</li><li>Independent grid-modeling consultant (to validate RTE&#x27;s assumptions and cost estimates)</li><li>Environmental and Permitting Counsel</li><li>Infrastructure Finance Lead (to reconcile capex estimates against feedback)</li></ul>",
      "start_date": "2041-02-12",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "99d1c6c0-78d5-4b3e-8c8b-2f74f9df2f83 FS",
      "parent": "32eef62a-49cb-471f-ac15-b175181ac5fd"
    },
    {
      "id": "5527d6f8-dd79-4b66-802f-60644667e041",
      "text": "Align permit-pathway prioritization and obtain sequencing agreement",
      "custom_tooltip": "<b>Align permit-pathway prioritization and obtain sequencing agreement</b><br>Work with DREAL to confirm whether the permit file should be structured as a single ICPE (Industrial Classification for Environmental Protection) authorization with an integrated environmental assessment, or split into separate ICPE and environmental-authorization tracks. Obtain DREAL&#x27;s recommendation on whether fast-track or expedited procedures exist under French law or EU environmental directives (not assumed) and document DREAL&#x27;s baseline estimate for decision issuance (18\u201330 months from submission). Confirm filing submission timeline (Months 8\u20139 = 2027-06-17 to 2027-07-17) and establish a 30-day internal DREAL review SLA. Document any required design modifications (e.g., buffer-zone enlargement, alternative substation location, ecological compensation scope) that would affect Phase 1 capex or schedule.<br><b>Resources needed:</b><br><ul><li>DREAL prefectural office and legal/environmental teams</li><li>Environmental and Permitting Counsel</li><li>Permit-file project manager</li><li>Ecological master-plan lead (to incorporate DREAL recommendations into campus design)</li></ul>",
      "start_date": "2041-02-27",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "c94a008d-a255-4e92-b520-b17dcdd19f65 FS",
      "parent": "32eef62a-49cb-471f-ac15-b175181ac5fd"
    },
    {
      "id": "82f0a861-4493-432f-83b9-36293010b6c2",
      "text": "Establish escalation pathway and contingency for timeline slippage",
      "custom_tooltip": "<b>Establish escalation pathway and contingency for timeline slippage</b><br>Define a formal escalation protocol if DREAL&#x27;s response timeline slips beyond Month 2 (2026-12-17) or if preliminary feedback signals unresolved blocking concerns. Identify DREAL&#x27;s senior management contact (prefect&#x27;s environmental adviser or regional sustainability director) and establish a 30-day escalation window before Phase 0 gate at Month 12 (2027-10-17). Prepare contingency messaging (e.g., split-campus pivot, scope reduction, permit-timeline extension justification) for lender and investor steering committees. Document the escalation trigger (e.g., DREAL unable to confirm grid-reinforcement permits by Month 6 = 2027-04-17) and any mitigation strategies (e.g., parallel preliminary environmental impact screening, early ecological master-plan co-development with DREAL advisers).<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>Senior sponsor representative (for prefect-level escalation if needed)</li><li>Infrastructure Finance Lead (to model cost and schedule impact of permit delays)</li><li>Investment Committee Secretary (to track escalation status and lender communication)</li></ul>",
      "start_date": "2041-03-14",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "32eef62a-49cb-471f-ac15-b175181ac5fd FF, 5527d6f8-dd79-4b66-802f-60644667e041 FS",
      "parent": "32eef62a-49cb-471f-ac15-b175181ac5fd"
    },
    {
      "id": "4c9a929d-798a-47bc-a78e-427c333da7db",
      "text": "Commission campus-wide ecological master plan by Month 6 (2027-04-17) with avoidance, reduction and compensation strategy aligned with continuation zones and farmland-lease areas",
      "custom_tooltip": "<b>Commission campus-wide ecological master plan by Month 6 (2027-04-17) with avoidance, reduction and compensation strategy aligned with continuation zones and farmland-lease areas</b>",
      "progress": 0,
      "open": true,
      "meta": "32eef62a-49cb-471f-ac15-b175181ac5fd FS",
      "parent": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "project"
    },
    {
      "id": "ed72f85d-45f0-46b6-9a7c-e181cc40f1a2",
      "text": "Initiate ANSSI/DGSI pre-submission request",
      "custom_tooltip": "<b>Initiate ANSSI/DGSI pre-submission request</b><br>Submit formal written confidential pre-submission request to ANSSI/DGSI at project start (Month 0, 2026-10-17) presenting a 1-page security governance white paper outlining intended tenant mix (hyperscaler, sovereign, commercial), data-residency requirements, foreign co-investor structure and preliminary security-design intent. Nominate single security point of contact with authority to commit to timelines. Request confirmation of preliminary meeting slots 4\u20136 weeks ahead. Expected outcome: scheduled confidential meeting with ANSSI/DGSI representatives.<br><b>Resources needed:</b><br><ul><li>Security governance lead (sponsor)</li><li>Legal counsel (national security expertise)</li><li>Project director</li><li>External security liaison firm (optional)</li></ul>",
      "start_date": "2041-03-29",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "4c9a929d-798a-47bc-a78e-427c333da7db SS",
      "parent": "4c9a929d-798a-47bc-a78e-427c333da7db"
    },
    {
      "id": "5e284c0c-d8ea-4044-8682-92203a1d2ee1",
      "text": "Conduct ANSSI/DGSI confidential pre-submission meetings",
      "custom_tooltip": "<b>Conduct ANSSI/DGSI confidential pre-submission meetings</b><br>Hold structured confidential meetings with ANSSI/DGSI security teams in Months 0\u20131 (2026-10-17 to 2026-11-17) to present security governance white paper and preliminary roadmap. Establish executive-level engagement and appoint dedicated security governance lead. Document all informal feedback in writing within 48 hours and request written confirmation or contradiction within 2 weeks. Use meetings to elicit early feedback on foreign co-investor acceptability, data-residency policy alignment and formal-review timeline expectations.<br><b>Resources needed:</b><br><ul><li>Security governance lead (sponsor)</li><li>Legal counsel (national security)</li><li>External security liaison firm (ANSSI relationship experience)</li><li>Project director or CEO</li><li>Co-investor governance representatives</li></ul>",
      "start_date": "2041-04-22",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "ed72f85d-45f0-46b6-9a7c-e181cc40f1a2 FS",
      "parent": "4c9a929d-798a-47bc-a78e-427c333da7db"
    },
    {
      "id": "13607c44-be23-44cc-9946-e2a7c5a82f22",
      "text": "Commission security-design governance roadmap study",
      "custom_tooltip": "<b>Commission security-design governance roadmap study</b><br>Retain a multi-disciplinary security consultant (EUR 500K\u20131.5M, fixed-scope contract) by Month 1 (2026-11-17) to develop a detailed security-design governance roadmap covering: perimeter hardening (height, anti-climb, setbacks per standard), CCTV and access-control architecture, OT-network logical separation (air-gap vs. 2FA), personnel-clearance requirements (SB\u2013D\u00e9fense eligibility), and supply-chain security vetting for critical components. Deliver Phase 1 foundational design (perimeter and OT separation) by Month 3 (2027-01-17); Phase 2 supply-chain and personnel frameworks by Month 6 (2027-04-17). Roadmap serves as ANSSI engagement artifact and Phase 1 design baseline.<br><b>Resources needed:</b><br><ul><li>Security governance lead (sponsor)</li><li>Classified security consultant (French or EU accredited)</li><li>OT-network cyber specialist</li><li>Personnel security clearance expert</li><li>Supply-chain security auditor</li></ul>",
      "start_date": "2041-05-16",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "5e284c0c-d8ea-4044-8682-92203a1d2ee1 FS",
      "parent": "4c9a929d-798a-47bc-a78e-427c333da7db"
    },
    {
      "id": "05cd7cca-ee31-4cc3-9b18-70b3535b6610",
      "text": "Model three tenant-governance and data-residency scenarios",
      "custom_tooltip": "<b>Model three tenant-governance and data-residency scenarios</b><br>Develop three governance scenarios: (i) hyperscaler-only (standard architecture, France-only data residency), (ii) mixed hyperscaler + sovereign (dual-zone partitioned architecture with segregated high-security halls), (iii) EU-public-consortium (multi-country data-residency and governance complexity). For each scenario, estimate capex delta (sovereign partitions EUR 50M\u2013200M estimate; dual-zone EUR 100M\u2013300M estimate), timeline impact (4\u20138 month premium for dual-zone), and security design implications (personnel clearance, OT isolation, supply-chain vetting scope). Lock scenarios and cost deltas in a decision matrix by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Security governance lead (sponsor)</li><li>Infrastructure finance specialist</li><li>Classified security consultant</li><li>Legal counsel (data-residency and multi-jurisdiction compliance)</li></ul>",
      "start_date": "2041-06-09",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "13607c44-be23-44cc-9946-e2a7c5a82f22 FS",
      "parent": "4c9a929d-798a-47bc-a78e-427c333da7db"
    },
    {
      "id": "355a1c70-1c22-4b07-89ae-b073f6d27cd2",
      "text": "Obtain ANSSI preliminary opinion and formal-review timeline confirmation",
      "custom_tooltip": "<b>Obtain ANSSI preliminary opinion and formal-review timeline confirmation</b><br>Deliver final security-design governance roadmap (EUR 500K\u20131.5M study) to ANSSI by Month 5 (2027-03-17). Request written preliminary opinion by Month 6 (2027-04-17) addressing: (i) no fundamental blocking concerns on foreign co-investor involvement or proposed tenant mix, (ii) confirmation that formal security review can commence at Month 13 (2027-11-17) (one month post-Phase-1 FID), (iii) high-level acceptance of security-design roadmap, and (iv) estimated formal-review timeline (typically 12\u201318 months from initiation). Maintain monthly liaison calls with ANSSI to track progress and surface issues early. Gate outcome at Month 12 (2027-10-17): if ANSSI signals review timeline beyond Month 30 (2029-04-17) or identifies fundamental blocking concerns, Phase 1 is paused for co-investor/tenant-mix reassessment.<br><b>Resources needed:</b><br><ul><li>Security governance lead (sponsor)</li><li>Legal counsel (national security)</li><li>External security liaison firm</li><li>Project director</li><li>Co-investor governance representatives</li></ul>",
      "start_date": "2041-07-03",
      "duration": 24.0,
      "progress": 0,
      "open": true,
      "meta": "4c9a929d-798a-47bc-a78e-427c333da7db FF, 05cd7cca-ee31-4cc3-9b18-70b3535b6610 FS",
      "parent": "4c9a929d-798a-47bc-a78e-427c333da7db"
    },
    {
      "id": "a2451eb6-c517-4534-b09a-ed9e240bdad6",
      "text": "Develop permit-file package (ICPE, environmental authorization, water abstraction/discharge, stormwater) for submission Months 8\u20139 (2027-06-17 to 2027-07-17), one permit per node in split-campus scenario",
      "custom_tooltip": "<b>Develop permit-file package (ICPE, environmental authorization, water abstraction/discharge, stormwater) for submission Months 8\u20139 (2027-06-17 to 2027-07-17), one permit per node in split-campus scenario</b>",
      "progress": 0,
      "open": true,
      "meta": "4c9a929d-798a-47bc-a78e-427c333da7db FS",
      "parent": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "project"
    },
    {
      "id": "d1652e57-c7e9-4075-8f90-05769ecd4023",
      "text": "Lock permit-file scope and DREAL alignment",
      "custom_tooltip": "<b>Lock permit-file scope and DREAL alignment</b><br>By Month 3 (2027-01-17), issue a single integrated permit-file master template listing all four permits (ICPE, environmental authorization, water abstraction/discharge, stormwater) with supporting-study checklist. Conduct pre-submission meeting with DREAL prefectural office and obtain written feedback on anticipated blocking concerns, permit-pathway prioritization, and document-quality expectations. Document all informal DREAL guidance in writing and request written confirmation or contradiction within 2 weeks. Establish escalation path to prefecture if DREAL signals new requirements.<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel (lead)</li><li>DREAL liaison officer (single point of contact)</li><li>Ecology and thermal design leads (to confirm study readiness)</li><li>Internal project manager (documentation and tracking)</li></ul>",
      "start_date": "2041-07-27",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "a2451eb6-c517-4534-b09a-ed9e240bdad6 SS",
      "parent": "a2451eb6-c517-4534-b09a-ed9e240bdad6"
    },
    {
      "id": "4f4f4628-310f-4d08-ac6a-506a5a1a524d",
      "text": "Finalize supporting studies (thermal, hydro, ecology, fiber)",
      "custom_tooltip": "<b>Finalize supporting studies (thermal, hydro, ecology, fiber)</b><br>By Month 6 (2027-04-17), deliver all supporting studies required for permit filing: thermal model and PUE certification (TRNSYS output, 35\u00b0C design day, 150 W/m\u00b2 baseline), hydrological assessment (20-year low-flow and drought analysis), ecological master plan with avoidance-reduction-compensation strategy, and fiber-route maps (final node locations, ductwork and carrier routing confirmed). Conduct 30-day internal review at Month 7.5 (2027-06-01) against DREAL expectations and lock final versions by Month 6 (2027-04-17). Flag any study gaps and establish EUR 200M\u2013300M planning reserve if ecological offsetting exceeds preliminary estimate.<br><b>Resources needed:</b><br><ul><li>Thermal design engineer (TRNSYS model finalization)</li><li>Hydrologist (FEFLOW/HEC-HMS modeling and drought analysis)</li><li>Ecology specialist (master plan avoidance/reduction/compensation design)</li><li>Fiber and routing coordinator (carrier and ductwork route finalization)</li><li>Environmental counsel (cross-study consistency review)</li></ul>",
      "start_date": "2041-08-26",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "d1652e57-c7e9-4075-8f90-05769ecd4023 FS",
      "parent": "a2451eb6-c517-4534-b09a-ed9e240bdad6"
    },
    {
      "id": "b07ea18f-4af4-4ce4-9059-5361707f7751",
      "text": "Assemble modular permit-file packages per node",
      "custom_tooltip": "<b>Assemble modular permit-file packages per node</b><br>By Month 7 (2027-05-17), prepare modular permit-file sections for each node (or single square if topology is locked at Month 4 = 2027-02-17): campus-wide shared sections (regulatory framework, project overview, DREAL pre-submission summary, ecological and social commitments) and node-specific sections (grid connection, water abstraction, stormwater, noise/vibration, traffic, site-specific EIA impact statement). Use DREAL-confirmed template format and document all cross-references. For split campus, prepare separate ICPE and environmental-authorization files for each node (one per file, not consolidated) to facilitate parallel prefectural reviews. Establish filing-readiness checklist by Month 7.5 (2027-06-01).<br><b>Resources needed:</b><br><ul><li>Permit-file project manager (lead)</li><li>Environmental counsel (ICPE and authorization documentation)</li><li>Ecology and water specialists (node-specific impact statements)</li><li>Technical writers (document assembly and formatting)</li><li>GIS coordinator (site plans and technical drawings)</li></ul>",
      "start_date": "2041-09-25",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "4f4f4628-310f-4d08-ac6a-506a5a1a524d FS",
      "parent": "a2451eb6-c517-4534-b09a-ed9e240bdad6"
    },
    {
      "id": "3b61ad75-7148-4392-9b70-c5c2a1b5ad8b",
      "text": "Conduct permit-filing readiness checkpoint and DREAL mock review",
      "custom_tooltip": "<b>Conduct permit-filing readiness checkpoint and DREAL mock review</b><br>At Month 7.5 (2027-06-01), conduct an internal 30-day mock-EIA review with DREAL advisers (ecology, water, permitting experts) to flag gaps and rework needs before formal submission. Review all supporting studies against DREAL written feedback from Month 3 (2027-01-17) pre-submission meeting. Confirm thermal model consistency with water opinion and ecology plan; verify fiber routing does not conflict with ecology compensation zones; check stormwater design against hydrological modeling. Update permit-file sections based on mock-review findings by Month 8 (2027-06-17). Establish &#x27;permit-filing hold&#x27; gate: if DREAL screening opinion not confirmed or fiber routing unresolved by Month 8 (2027-06-17), delay filing to Month 10 (2027-08-17) rather than submit incomplete package.<br><b>Resources needed:</b><br><ul><li>Permit-file project manager (lead)</li><li>Environmental counsel (document review and gap analysis)</li><li>Third-party EIA expert (mock-review facilitation)</li><li>DREAL liaison and advisory consultants (mock-review participation)</li><li>Ecology, thermal, hydrology and water specialists (technical validation)</li></ul>",
      "start_date": "2041-10-25",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "b07ea18f-4af4-4ce4-9059-5361707f7751 FS",
      "parent": "a2451eb6-c517-4534-b09a-ed9e240bdad6"
    },
    {
      "id": "4b88f1ed-2626-4f69-b28a-6abe9ae108b1",
      "text": "Submit permit-file packages to prefectures and track decision timeline",
      "custom_tooltip": "<b>Submit permit-file packages to prefectures and track decision timeline</b><br>File ICPE, environmental authorization, water and stormwater packages to the Nord and Pas-de-Calais prefectures at Months 8\u20139 (2027-06-17 to 2027-07-17), one ICPE/environmental-authorization file per node in split-campus scenario. Submit all supporting studies (thermal, hydrology, ecology, fiber routes) and confirm receipt within 1 week. Establish monthly liaison-committee touchpoints (already scheduled Months 1\u201312 = 2026-11-17 to 2027-10-17) to track prefecture decision progress. Request prefectural acknowledgment of completeness within 4 weeks of filing. Document all prefectural questions and responses in a running log. Target DREAL screening opinion (EIA scope confirmation) by Month 9 (2027-07-17); estimate formal decisions Months 26\u201339 (2028-12-17 to 2030-01-17) and appeals Months 50\u201387 (2030-06-17 to 2034-01-17) per user realism guidance. Prepare contingency answers for likely re-work cycles (design modifications, ecological offsets, stormwater modeling).<br><b>Resources needed:</b><br><ul><li>Permit-file project manager (lead)</li><li>Environmental counsel (prefecture liaison and response coordination)</li><li>DREAL and prefecture contact points (pre-negotiated at Months 1\u20132 = 2026-11-17 to 2026-12-17)</li><li>Core team director (escalation authority if prefecture stalls)</li><li>Technical specialists (design-modification authority and cost estimation)</li></ul>",
      "start_date": "2041-11-24",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "a2451eb6-c517-4534-b09a-ed9e240bdad6 FF, 3b61ad75-7148-4392-9b70-c5c2a1b5ad8b FS",
      "parent": "a2451eb6-c517-4534-b09a-ed9e240bdad6"
    },
    {
      "id": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3",
      "text": "Obtain DREAL screening opinion on environmental-impact assessment (EIA) scope and potential ecological-mitigation requirements by Month 9 (2027-07-17)",
      "custom_tooltip": "<b>Obtain DREAL screening opinion on environmental-impact assessment (EIA) scope and potential ecological-mitigation requirements by Month 9 (2027-07-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "a2451eb6-c517-4534-b09a-ed9e240bdad6 FS",
      "parent": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "project"
    },
    {
      "id": "d71404db-56df-46d2-afd9-d3424a583bfd",
      "text": "Submit EIA-scoping request to DREAL",
      "custom_tooltip": "<b>Submit EIA-scoping request to DREAL</b><br>Prepare and file a formal written EIA-scoping request with DREAL, including the campus-design baseline, anticipated power density, cooling and water strategy, ecological sensitivity zones identified in Phase I assessments, and a preliminary ecological master plan outline. Request a DREAL scoping-opinion letter within 30 days and confirm receipt and document-routing by Month 1.5 (2026-12-02).<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>Ecological adviser (Phase I lead)</li><li>DREAL liaison contact</li><li>Thermal and land-use design baseline documents</li></ul>",
      "start_date": "2041-12-24",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3 SS",
      "parent": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3"
    },
    {
      "id": "db80adba-5f7e-4123-8788-3cb63b4a5477",
      "text": "Coordinate inter-agency EIA-scope alignment",
      "custom_tooltip": "<b>Coordinate inter-agency EIA-scope alignment</b><br>Facilitate alignment between DREAL, water authority (Agence de l&#x27;Eau Artois-Picardie, DDT/DDTM) and ecological expertise on EIA scope, avoiding duplication and conflicting scope definitions. Conduct joint pre-submission meeting (Months 1\u20132 = 2026-11-17 to 2026-12-17) with all agencies to lock scope parameters, impact thresholds (cumulative impact assessment, biodiverse-zone sensitivity) and required supporting studies. Document agreed scope in a written memo by Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>DREAL, Agence de l&#x27;Eau, DDT/DDTM focal points</li><li>Environmental Counsel</li><li>Ecological master-plan lead</li><li>Facilitator for multi-agency workshop</li></ul>",
      "start_date": "2042-01-11",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "d71404db-56df-46d2-afd9-d3424a583bfd FS",
      "parent": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3"
    },
    {
      "id": "23dad229-0c6c-49eb-a557-7d6f4c325ef0",
      "text": "Deliver preliminary ecological master plan",
      "custom_tooltip": "<b>Deliver preliminary ecological master plan</b><br>Commission and complete a campus-wide ecological master plan (targeting delivery Month 6 = 2027-04-17; see task 4c9eb05b...) documenting avoidance, reduction and compensation strategies aligned with DREAL&#x27;s scoping expectations. Plan shall include habitat mapping, protected-species mitigation (wetland restoration, hedgerow creation, grassland zones), farmland-continuation protocols and monitoring metrics. Share draft (60-day review) with DREAL at Month 5 (2027-03-17) to ensure EIA-scoping alignment.<br><b>Resources needed:</b><br><ul><li>Ecological master-plan consultant</li><li>Habitat and protected-species survey teams</li><li>GIS mapping and baseline-study data</li><li>DREAL and NGO reviewers</li></ul>",
      "start_date": "2042-01-29",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "db80adba-5f7e-4123-8788-3cb63b4a5477 FS",
      "parent": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3"
    },
    {
      "id": "faa9e2bc-2370-4998-9e5d-bd8600011ec1",
      "text": "Obtain and document DREAL screening opinion",
      "custom_tooltip": "<b>Obtain and document DREAL screening opinion</b><br>Collect formal DREAL screening-opinion letter confirming EIA scope (mandatory vs. alternative screening pathway), key impact areas, required mitigation measures and the preferred avoidance\u2013reduction\u2013compensation framework acceptable to the agency. If screening outcome is &#x27;mandatory EIA&#x27;, confirm the agency&#x27;s requirements on impact-statement contents (ecological, hydrological, noise, traffic, cumulative impact). Document all opinions in a gate-readiness file by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>DREAL contact and escalation authority</li><li>Environmental Counsel for opinion interpretation</li><li>Gate-readiness documentation officer</li></ul>",
      "start_date": "2042-02-16",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "23dad229-0c6c-49eb-a557-7d6f4c325ef0 FS",
      "parent": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3"
    },
    {
      "id": "a48690c7-20f1-45e4-b03c-1f01038110a9",
      "text": "Flag EIA-scope gaps and mitigation for permit filing",
      "custom_tooltip": "<b>Flag EIA-scope gaps and mitigation for permit filing</b><br>If DREAL screening reveals scope gaps (e.g., unexpected archaeological survey, flood-risk modeling, transboundary-impact study) or unachievable mitigation (cost &gt;EUR 300M, timeline &gt;12 months), document in writing and escalate to investment committee and lender steering by Month 9 (2027-07-17). Propose design adjustments (reduced footprint, node-specific mitigation) or schedule trade-offs (permit filing defer to Month 10 = 2027-08-17) to maintain Phase 0 gate on schedule.<br><b>Resources needed:</b><br><ul><li>Environmental and Permitting Counsel</li><li>Investment Committee liaison</li><li>Infrastructure Finance Lead for cost-impact reconciliation</li></ul>",
      "start_date": "2042-03-06",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3 FF, faa9e2bc-2370-4998-9e5d-bd8600011ec1 FS",
      "parent": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3"
    },
    {
      "id": "0db69248-5949-495f-bedf-bad6f41c2794",
      "text": "Establish monthly liaison committee with DREAL, water authority, ecological advisers and NGOs (Months 1\u201312 = 2026-11-17 to 2027-10-17) to pre-coordinate permit issues and timeline expectations",
      "custom_tooltip": "<b>Establish monthly liaison committee with DREAL, water authority, ecological advisers and NGOs (Months 1\u201312 = 2026-11-17 to 2027-10-17) to pre-coordinate permit issues and timeline expectations</b>",
      "progress": 0,
      "open": true,
      "meta": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3 FS",
      "parent": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "project"
    },
    {
      "id": "d498d322-0988-456c-b900-df7d6602a4ed",
      "text": "Charter and schedule monthly liaison-committee meetings",
      "custom_tooltip": "<b>Charter and schedule monthly liaison-committee meetings</b><br>Establish formal governance structure for the 12-month liaison committee (Months 1\u201312 = 2026-11-17 to 2027-10-17) with DREAL, water authority, ecological advisers and environmental NGOs. Lock all 12 meeting dates in advance; confirm attendance slots with key municipal and regional officials; designate a single project liaison officer with direct access to mayors and key decision-makers; publish meeting ground rules and confidentiality protocols.<br><b>Resources needed:</b><br><ul><li>Liaison committee chair or neutral facilitator</li><li>Project liaison officer (dedicated FTE)</li><li>DREAL regional office contacts</li><li>Water authority representatives (Agence de l&#x27;Eau Artois-Picardie, DDT/DDTM)</li><li>Ecological advisers and NGO representatives</li><li>Administrative support for calendaring and minutes</li></ul>",
      "start_date": "2042-03-24",
      "duration": 90.0,
      "progress": 0,
      "open": true,
      "meta": "0db69248-5949-495f-bedf-bad6f41c2794 SS",
      "parent": "0db69248-5949-495f-bedf-bad6f41c2794"
    },
    {
      "id": "4b58e8ab-49ec-4b50-b8b3-6dab7b7ffffb",
      "text": "Prepare and distribute monthly meeting agendas and supporting materials",
      "custom_tooltip": "<b>Prepare and distribute monthly meeting agendas and supporting materials</b><br>Develop standardized meeting templates and briefing materials for each monthly session (Months 1\u201312 = 2026-11-17 to 2027-10-17). Pre-circulate agenda and technical summaries (thermal modeling, hydrology, ecology, permitting status, land-assembly updates, grid and fiber status) 1 week before each meeting. Ensure materials are in French and align with DREAL&#x27;s preliminary expectations from Month 1\u20132 (2026-11-17 to 2026-12-17) dialogues. Include progress updates on Phase II surveys, environmental master plan, and permit-file development.<br><b>Resources needed:</b><br><ul><li>Technical and permitting advisers (thermal, hydrology, ecology)</li><li>Translation services (French/English)</li><li>Document-management system or shared repository</li><li>Environmental counsel and permit-file lead</li><li>Land-assembly and social-license leads</li></ul>",
      "start_date": "2042-06-22",
      "duration": 90.0,
      "progress": 0,
      "open": true,
      "meta": "d498d322-0988-456c-b900-df7d6602a4ed FS",
      "parent": "0db69248-5949-495f-bedf-bad6f41c2794"
    },
    {
      "id": "ef696da7-69d6-415c-a814-598946ef73bb",
      "text": "Document and publish meeting minutes within 2 weeks of each session",
      "custom_tooltip": "<b>Document and publish meeting minutes within 2 weeks of each session</b><br>Maintain a standardized minutes template and ensure publication within 2 weeks of each monthly meeting. Minutes must record attendees, key decisions, concerns raised, commitments made by project team and authorities, and action items with owners and deadlines. Circulate draft to attendees within 5 days for factual review and corrections; incorporate minor factual feedback and publish final version with sign-off from committee facilitator. Flagged disputes or substantive disagreements on interpretations are escalated to sponsor legal and DREAL contact within 48 hours.<br><b>Resources needed:</b><br><ul><li>Administrative support for minute-taking and publication</li><li>Legal counsel for dispute escalation</li><li>Shared document repository with access controls</li><li>Project communications lead</li></ul>",
      "start_date": "2042-09-20",
      "duration": 90.0,
      "progress": 0,
      "open": true,
      "meta": "4b58e8ab-49ec-4b50-b8b3-6dab7b7ffffb FS",
      "parent": "0db69248-5949-495f-bedf-bad6f41c2794"
    },
    {
      "id": "dea33d5b-a7da-43e2-9ebd-77b65d9c7836",
      "text": "Track and escalate permitting, ecology and water-authority decisions from liaison meetings",
      "custom_tooltip": "<b>Track and escalate permitting, ecology and water-authority decisions from liaison meetings</b><br>Maintain a rolling action-item log documenting all commitments, decision gates and blockers identified in monthly meetings (Months 1\u201312 = 2026-11-17 to 2027-10-17). Update status weekly and flag any DREAL, water authority or NGO feedback that reveals anticipated blocking concerns, timeline slippage, or scope expansion. Escalate substantive concerns (e.g. unexpected ecological habitat sensitivity, water-authority reluctance on closed-loop dry-cooler design, EIA scope growth) to sponsor within 48 hours and initiate mitigation actions. Maintain alignment with other Phase 0 workstreams (thermal design gate Month 5 = 2027-03-17, ecology master plan Month 6 = 2027-04-17, DREAL screening opinion Month 9 = 2027-07-17).<br><b>Resources needed:</b><br><ul><li>Liaison officer or project management office</li><li>Environmental and permitting counsel</li><li>Thermal, hydrology and ecology technical leads</li><li>Sponsor project director for escalation authority</li><li>Shared tracking tool (e.g. spreadsheet or project-management software)</li></ul>",
      "start_date": "2042-12-19",
      "duration": 90.0,
      "progress": 0,
      "open": true,
      "meta": "ef696da7-69d6-415c-a814-598946ef73bb FS",
      "parent": "0db69248-5949-495f-bedf-bad6f41c2794"
    },
    {
      "id": "0026855d-0829-4917-ba86-eae4613d9d4c",
      "text": "Maintain liaison-committee momentum and stakeholder engagement through Months 1\u201312 (2026-11-17 to 2027-10-17)",
      "custom_tooltip": "<b>Maintain liaison-committee momentum and stakeholder engagement through Months 1\u201312 (2026-11-17 to 2027-10-17)</b><br>Ensure consistent attendance and participation by municipal officials, DREAL representatives, water-authority staff, ecological advisers and NGO representatives throughout all 12 meetings. Offer flexible meeting formats (hybrid/in-person) to accommodate schedules. Address any early signs of disengagement (low attendance, non-responsive feedback) by month 3 (2027-01-17) escalation to mayors and prefecture. Use quarterly milestones (ecological master plan delivery Month 6 = 2027-04-17, permit-file readiness Month 8 = 2027-06-17, DREAL screening opinion Month 9 = 2027-07-17) to maintain focus and signal concrete progress. Document all outcomes in published minutes to reinforce accountability and shared ownership.<br><b>Resources needed:</b><br><ul><li>Liaison committee chair with political relationships</li><li>Flexible meeting infrastructure (video conferencing, venues)</li><li>Sponsor executive access for escalation if engagement wavers</li><li>Communications support for public/stakeholder updates</li></ul>",
      "start_date": "2043-03-19",
      "duration": 90.0,
      "progress": 0,
      "open": true,
      "meta": "0db69248-5949-495f-bedf-bad6f41c2794 FF, dea33d5b-a7da-43e2-9ebd-77b65d9c7836 FS",
      "parent": "0db69248-5949-495f-bedf-bad6f41c2794"
    },
    {
      "id": "4c9eb05b-1203-4176-ad48-2accd760cd2c",
      "text": "Gate permitting: confirm all permit file content and supporting studies are aligned with DREAL expectations by Month 12 (2027-10-17); target decision Months 26\u201339 (2028-12-17 to 2030-01-17) with appeal risk 24\u201348 months",
      "custom_tooltip": "<b>Gate permitting: confirm all permit file content and supporting studies are aligned with DREAL expectations by Month 12 (2027-10-17); target decision Months 26\u201339 (2028-12-17 to 2030-01-17) with appeal risk 24\u201348 months</b>",
      "progress": 0,
      "open": true,
      "meta": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81 FF, 0db69248-5949-495f-bedf-bad6f41c2794 FS",
      "parent": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "project"
    },
    {
      "id": "85ad49e2-6e1a-4c14-929d-81478c76e541",
      "text": "Schedule and chair gate-review meeting at Month 12 (2027-10-17)",
      "custom_tooltip": "<b>Schedule and chair gate-review meeting at Month 12 (2027-10-17)</b><br>Convene the independent investment committee, red team, lenders, and key government stakeholders (DREAL, prefectures, water authority representatives) for a formal permitting-status review. Confirm attendance by Month 10 (2027-08-17) and distribute a documented gate-review criteria checklist (two signed municipal resolutions or letters, no pending legal challenges, DREAL screening opinion received or credibly scheduled, water-authority opinion received, ecological master plan approved, permit-file package quality sign-off) and evidence summary at least 5 working days before the meeting.<br><b>Resources needed:</b><br><ul><li>Investment committee chair</li><li>Red team lead</li><li>Lead lender representative</li><li>Permitting counsel</li><li>DREAL liaison</li><li>Environmental and water-authority advisers</li><li>Meeting facilitator</li></ul>",
      "start_date": "2043-06-17",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "4c9eb05b-1203-4176-ad48-2accd760cd2c SS",
      "parent": "4c9eb05b-1203-4176-ad48-2accd760cd2c"
    },
    {
      "id": "ef7b7c38-846b-40fa-b498-7613e5170e04",
      "text": "Assemble and verify gate-review evidence package",
      "custom_tooltip": "<b>Assemble and verify gate-review evidence package</b><br>Compile the permitting status evidence required for gate decision: (i) written municipal resolutions or signed letters from at least 2 of 3 most-affected municipalities (Cambrai, Dunkirk, Valenciennes), dated and officially certified; (ii) list of any pending legal challenges with legal counsel assessment of materiality and timeline; (iii) proof of DREAL screening opinion delivery (or written confirmation of receipt date and issuance timeline if delayed); (iv) water-authority written opinion on dry-cooler feasibility and drought protocol; (v) ecological master plan approval documentation and NGO/stakeholder sign-off; (vi) permit-file package completion checklist (ICPE, environmental authorization, water abstraction, stormwater) with technical-quality audit by DREAL liaison and environmental counsel. Submit evidence package to investment committee and red team for pre-review by Month 11 (2027-09-17).<br><b>Resources needed:</b><br><ul><li>Municipal affairs and liaison officer</li><li>Permitting counsel</li><li>Environmental advisers</li><li>DREAL contact</li><li>Water-authority liaison</li><li>Document-assembly coordinator</li></ul>",
      "start_date": "2043-07-07",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "85ad49e2-6e1a-4c14-929d-81478c76e541 FS",
      "parent": "4c9eb05b-1203-4176-ad48-2accd760cd2c"
    },
    {
      "id": "1764a43a-71ac-4c58-8488-d33203dcd40e",
      "text": "Document gate pass/fail decision and publish rationale",
      "custom_tooltip": "<b>Document gate pass/fail decision and publish rationale</b><br>Within 5 working days of the gate-review meeting, prepare a written gate decision (pass, conditional pass with mitigation, or fail) signed by the investment committee chair and red-team lead, documenting: (i) evidence against each gate criterion (municipal support, legal challenge status, permit-file readiness); (ii) any conditional-pass triggers or remediation requirements (e.g., DREAL opinion due by specific date, permit-file quality corrections due within 30 days); (iii) impact on Phase 1 FID timeline and financing tranche drawdown; (iv) dissent or red-team caveats (if any); (v) next-milestone calendar (permit-filing date, DREAL decision target, appeal risk management). Distribute signed decision to lenders, co-investors, and all stakeholder committees (municipal liaison, DREAL, prefectures, water authority) within the 5-day window. Publish a one-page executive summary to the project website or internal repository for governance transparency.<br><b>Resources needed:</b><br><ul><li>Investment committee governance officer</li><li>Red team lead</li><li>Legal counsel</li><li>Communications and stakeholder-relations officer</li></ul>",
      "start_date": "2043-07-27",
      "duration": 20.0,
      "progress": 0,
      "open": true,
      "meta": "4c9eb05b-1203-4176-ad48-2accd760cd2c FF, ef7b7c38-846b-40fa-b498-7613e5170e04 FS",
      "parent": "4c9eb05b-1203-4176-ad48-2accd760cd2c"
    },
    {
      "id": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "text": "Financing Structure and Debt Commitment",
      "custom_tooltip": "<b>Financing Structure and Debt Commitment</b>",
      "progress": 0,
      "open": true,
      "meta": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "04baabbf-b681-4238-b622-9e37c1a4f463",
      "text": "Develop Phase 1 financing model (500 MW case: EUR 5.0B capex = EUR 3.0B debt 60% + EUR 2.0B equity 40%; all-in rate 5.5%, 15-year amortizing, annual debt service EUR 299M)",
      "custom_tooltip": "<b>Develop Phase 1 financing model (500 MW case: EUR 5.0B capex = EUR 3.0B debt 60% + EUR 2.0B equity 40%; all-in rate 5.5%, 15-year amortizing, annual debt service EUR 299M)</b>",
      "progress": 0,
      "open": true,
      "meta": "c782d0bf-6d37-460a-8b4b-937b93cae0a2 SS",
      "parent": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "project"
    },
    {
      "id": "c5a634d4-ee68-4951-8867-8e53b0a75c51",
      "text": "Build base capex estimate and assumptions hierarchy",
      "custom_tooltip": "<b>Build base capex estimate and assumptions hierarchy</b><br>Develop a detailed Phase 1 base capex breakdown for 500 MW (EUR 5.0B target) and 1 GW (EUR 10B target) using published vendor quotes, third-party cost-engineering studies (Turner, Swinerton) and locked subsystem costs. Decompose into locked line items (halls, coolers, power infrastructure per RFQ), uncertain items (RTE reinforcement EUR 500M\u20131.5B unconfirmed until Month 6 = 2027-04-17, split-campus premium EUR 250M\u2013500M contingent on topology decision Month 4 = 2027-02-17, fiber build EUR 100M\u2013300M pending route audit Month 9 = 2027-07-17), and ring-fenced items (USD hardware EUR 1.5B\u20132.3B financed separately). Establish clear assumption hierarchy (base case, sensitivities, contingent add-ons) and document data gaps (RTE co-funding scope, remediation final scope, ecological compensation detail). Reconcile against stacked contingent exposures (EUR 1.55B\u20134.2B) and EUR 10B Phase 1 ceiling by Month 6 (2027-04-17). Commission cost-engineering firm by Month 1 (2026-11-17); deliver Hall-1 bottom-up estimate by Month 4 (2027-02-17).<br><b>Resources needed:</b><br><ul><li>Cost-engineering consultant (Turner, Swinerton, or equivalent)</li><li>Infrastructure Finance Lead</li><li>Grid Connection and Power Strategist</li><li>Land and Brownfield Specialist (Phase II cost data)</li><li>Thermal and Fiber specialists (vendor pricing)</li><li>Project controls and spreadsheet modeling resource</li></ul>",
      "start_date": "2043-08-16",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "04baabbf-b681-4238-b622-9e37c1a4f463 SS",
      "parent": "04baabbf-b681-4238-b622-9e37c1a4f463"
    },
    {
      "id": "9136c751-0bc2-43e9-bd6f-419f06f893ef",
      "text": "Model debt sizing (60% leverage, EUR 3B for 500 MW)",
      "custom_tooltip": "<b>Model debt sizing (60% leverage, EUR 3B for 500 MW)</b><br>Establish Phase 1 debt/equity split: 500 MW case EUR 5.0B capex = EUR 3.0B senior debt (60% leverage) + EUR 2.0B equity (40%); 1 GW case EUR 10B = EUR 6.0B debt + EUR 4.0B equity. Document debt assumptions: all-in rate 5.5% (estimate), 15-year amortizing, annual debt service EUR 299M on EUR 3.0B (EUR 598M on EUR 6.0B). Establish lender-criteria inputs (tenor minimum 12 years, DSCR minimum 1.30x) and confirm debt drawn pro-rata to contracted MW (uncontracted capacity equity-funded). Model debt-tranching (senior, mezzanine, subordinated if applicable) and sizing sensitivity to lease revenue, energy-price volatility and grid-curtailment impact. Link debt size to anchor-tenant binding demand (30% minimum = 150 MW signed for 500 MW base). Coordinate with lender due-diligence assumptions and debt-placement underwriter timeline (target commitment by Month 12 = 2027-10-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Lender advisers (lead arranger, co-lead banks)</li><li>Credit analyst (debt-sizing models, DSCR stress)</li><li>Equity sources (sponsor, co-investors) for equity-commitment alignment</li></ul>",
      "start_date": "2043-08-26",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "c5a634d4-ee68-4951-8867-8e53b0a75c51 FS",
      "parent": "04baabbf-b681-4238-b622-9e37c1a4f463"
    },
    {
      "id": "4e142f2d-56cc-4b5a-9c87-95c31584056c",
      "text": "Model revenue and NOI sensitivity to lease, energy and curtailment assumptions",
      "custom_tooltip": "<b>Model revenue and NOI sensitivity to lease, energy and curtailment assumptions</b><br>Establish stabilized 500 MW revenue: EUR 550M per year at contracted-demand assumption (100% contracted by Months 54\u201360 = 2031-04-17 to 2031-10-17). Decompose into lease revenue EUR 1.1M per MW-year (EUR 92/kW-month excluding energy) and energy pass-through EUR 60/MWh (estimate), 425 MW average at 85% utilization = 3.72 TWh/yr = EUR 223M energy revenue (not verified, network tariffs and taxes not yet allocated). Model NOI EUR 400M (EUR 550M lease + energy \u2212 EUR 150M opex). Stress scenarios: (i) 10% lease discount for curtailment \u2192 revenue EUR 495M, NOI EUR 345M, DSCR 1.15x, shortfall EUR 44M/yr; (ii) EUR 30/MWh energy shock (70 to 100) \u2192 NOI falls EUR 112M/yr, DSCR 0.96x without pass-through. Document tenant lease-price assumptions (term length, indexation, curtailment pass-through mechanics) and energy pricing (fixed vs. indexed, floor/ceiling bands, tenant vs. developer cost allocation). Link stress results to debt-covenant compliance and equity-cure triggers. Update monthly as tenant term sheets (Month 9 = 2027-07-17) and EDF power contract (Month 6\u20139 = 2027-04-17 to 2027-07-17) mature.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Anchor-Tenant and Commercial Lead (lease pricing input)</li><li>Grid and Power Strategist (curtailment and energy-price scenarios)</li><li>Lender steering committee (covenant validation)</li></ul>",
      "start_date": "2043-09-05",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "9136c751-0bc2-43e9-bd6f-419f06f893ef FS",
      "parent": "04baabbf-b681-4238-b622-9e37c1a4f463"
    },
    {
      "id": "9c27578b-02c9-42f9-b3cc-fef0c0a4a655",
      "text": "Stress-test DSCR against curtailment, energy price and FX volatility",
      "custom_tooltip": "<b>Stress-test DSCR against curtailment, energy price and FX volatility</b><br>Run three core stress scenarios on Phase 1 500 MW base case: (1) Annual curtailment at 10% (target) \u2192 lease revenue reduced 10% \u2192 NOI EUR 345M, DSCR 1.15x vs. lender threshold 1.30x; fix by debt reduction to EUR 2.66B (53% leverage) or equity cure EUR 44M/yr. (2) Energy price shock +EUR 30/MWh without tenant pass-through \u2192 NOI EUR 288M, DSCR 0.96x; triggers load-shedding or lease renegotiation. (3) FX volatility 10% EUR/USD \u2192 hardware cost escalation EUR 150M\u2013230M; absorbed by tenants/lessor outside campus-company cap if hedged at 0.5\u20131.0 ratio; unhedged exposure creates EUR 150M\u2013230M capex upside. Model combined scenarios (e.g., curtailment + energy shock + FX) to stress DSCR floor. Compare against 1 GW case (double debt service EUR 598M/yr, higher lease base EUR 1.1B/yr at 100% contraction, proportional energy volume 7.44 TWh). Document stress-tolerance band (DSCR floor 1.25x before equity cure required; DSCR &lt;1.15x triggers Phase 1 downsize to 250 MW). Report monthly to lender steering committee and investment committee (Month 3 onwards = 2027-01-17 onwards); freeze model for FID gate at Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Credit analyst</li><li>Energy market specialist (price volatility benchmarking)</li><li>Lender advisers (covenant stress-testing)</li></ul>",
      "start_date": "2043-09-15",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "4e142f2d-56cc-4b5a-9c87-95c31584056c FS",
      "parent": "04baabbf-b681-4238-b622-9e37c1a4f463"
    },
    {
      "id": "90780a10-83f8-4ade-bce2-610312536528",
      "text": "Reconcile capex envelope against stacked contingent add-ons and EUR 10B ceiling",
      "custom_tooltip": "<b>Reconcile capex envelope against stacked contingent add-ons and EUR 10B ceiling</b><br>Establish Phase 1 budget architecture: base EUR 5.0B (500 MW) or EUR 10.0B (1 GW), plus stacked contingent add-ons (EUR 1.55B\u20134.2B exposure, estimate): grid reinforcement co-funding EUR 500M\u20131.5B (uncertain until RTE Month 6 = 2027-04-17), split-campus premium EUR 250M\u2013500M (contingent on topology Month 4 = 2027-02-17), brownfield remediation EUR 0\u2013100M per site (Phase II surveys Month 3 = 2027-01-17), fiber and subsea EUR 100M\u2013300M (route audit Month 9 = 2027-07-17), ecological compensation and land EUR 200M\u2013300M (ecology plan Month 6 = 2027-04-17), carrying cost and financing impacts unquantified. Ring-fence USD hardware EUR 1.5B\u20132.3B outside campus-company cap (tenant/lessor financed). Create monthly cost-reconciliation workstream (starting Month 9 = 2027-07-17) with grid, land, remediation, fiber, ecology and finance working groups to quantify each stack layer and document assumptions. Produce a cumulative cost stack (base + stacked add-ons, pass/fail per stack increment) by Month 10 (2027-08-17). Confirm fit under EUR 10B ceiling with headroom for community benefit (EUR 50M\u2013150M), Phase-1 security (EUR 50M\u2013200M), and contingency (10%\u201315% contingency reserve = EUR 0.5B\u20131.5B). Escalate unresolved items or add-ons exceeding available headroom to co-investor steering committee by Month 11 (2027-09-17); document any scope cuts or phasing adjustments required to stay below ceiling.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Grid Connection Strategist (RTE co-funding quantification)</li><li>Land and Brownfield Specialist (remediation, acquisition cost)</li><li>Environmental and Permitting Counsel (ecology and community-benefit reconciliation)</li><li>Fiber and Connectivity Lead (subsea and landing-point cost)</li><li>Cost-reconciliation workstream lead (orchestrate cross-functional inputs)</li></ul>",
      "start_date": "2043-09-25",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "9c27578b-02c9-42f9-b3cc-fef0c0a4a655 FS",
      "parent": "04baabbf-b681-4238-b622-9e37c1a4f463"
    },
    {
      "id": "e7b67d62-5ed5-43eb-b5ad-d64832ab3e49",
      "text": "Establish lender debt-sizing criteria and financing gates by Month 3 (2027-01-17)",
      "custom_tooltip": "<b>Establish lender debt-sizing criteria and financing gates by Month 3 (2027-01-17)</b><br>Engage lead lenders (3\u20135 banks, EIB, national-development-bank anchors) in Months 3\u20134 (2027-01-17 to 2027-02-17) to document acceptable debt-sizing parameters in writing: minimum tenor 12 years, DSCR minimum 1.30x stabilized (allow 1.25x if equity cure available), leverage ceiling 60% (allow up to 65% if secured by anchor-tenant take-or-pay), debt spread about benchmark +200 bps (estimate, not verified), all-in rate assumption 5.5% (estimate). Establish lender thresholds for Phase 0 gate inputs: binding anchor-tenant term sheets for at least 30% (150 MW) by Month 9 (2027-07-17) with non-refundable reservation fees (EUR 15M\u201375M) in escrow; RTE written preliminary letter by Month 6 (2027-04-17) (informal, preliminary acceptable if debt drawn against final connection offer Month 12 = 2027-10-17); water-authority opinion (closed-loop dry cooler feasible) and ANSSI preliminary (no blocking concern) by Month 6 (2027-04-17). Document debt-sizing sensitivity: on 150 MW signed, debt caps at about EUR 2.7B (45% leverage on EUR 5B capex); on 250 MW signed, debt allowed to EUR 3.0B+ (60% leverage); if only 100 MW signed by Month 12 (2027-10-17), debt must reduce to EUR 2.2B (44% leverage) or Phase 1 downsize to 250 MW is required. Lock lender-criteria document at Month 2 (2026-12-17) end and circulate to investment committee and co-investors for alignment before detailed modeling.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Lender relationship managers (lead arranger, co-leads)</li><li>Credit analyst (covenant and debt-sizing models)</li><li>Investment Committee and Red Team (criteria validation)</li></ul>",
      "start_date": "2043-10-05",
      "duration": 10.0,
      "progress": 0,
      "open": true,
      "meta": "04baabbf-b681-4238-b622-9e37c1a4f463 FF, 90780a10-83f8-4ade-bce2-610312536528 FS",
      "parent": "04baabbf-b681-4238-b622-9e37c1a4f463"
    },
    {
      "id": "a604a61a-28c8-445f-ad4e-65bb621e571e",
      "text": "Establish lender-criteria engagement (Months 3\u20136 = 2027-01-17 to 2027-04-17) with EUR-denominated senior lenders; document minimum tenor (12 years), DSCR threshold (1.30x), leverage ceiling (60%)",
      "custom_tooltip": "<b>Establish lender-criteria engagement (Months 3\u20136 = 2027-01-17 to 2027-04-17) with EUR-denominated senior lenders; document minimum tenor (12 years), DSCR threshold (1.30x), leverage ceiling (60%)</b>",
      "progress": 0,
      "open": true,
      "meta": "04baabbf-b681-4238-b622-9e37c1a4f463 FS",
      "parent": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "project"
    },
    {
      "id": "61c61143-a774-4d83-b4bd-648d5a0b0bdb",
      "text": "Initiate lender-criteria engagement with EUR senior banks",
      "custom_tooltip": "<b>Initiate lender-criteria engagement with EUR senior banks</b><br>Open formal dialogue with 3\u20135 lead banks and 2\u20133 EIB/national-development-bank anchors to establish minimum financing thresholds and lender risk appetite. Document preferred debt tenor (minimum 12 years), DSCR floor (1.30x), leverage ceiling (60%), and macro hedging policy. Establish a dedicated lender steering committee with weekly touchpoints and published assumptions log. Target non-binding indications of commitment by Month 6 (2027-04-17) and a formal lender-criteria memo by Month 4 (2027-02-17) locking debt structure for the 500 MW base case (EUR 3.0B senior debt at 5.5% all-in, 15-year amortizing, annual service EUR 299M).<br><b>Resources needed:</b><br><ul><li>Lead arranger bank and co-lead underwriters (3\u20135 lead banks)</li><li>EIB/national development-bank contacts</li><li>Infrastructure Finance Lead</li><li>Financial modeler (Argus, Compass or Python-based)</li><li>Lender counsel (bank-side advisers for due-diligence coordination)</li></ul>",
      "start_date": "2043-10-15",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "a604a61a-28c8-445f-ad4e-65bb621e571e SS",
      "parent": "a604a61a-28c8-445f-ad4e-65bb621e571e"
    },
    {
      "id": "95134bd4-58a1-4d66-8eca-dffaf84c730a",
      "text": "Develop Phase 1 financing model with stress scenarios",
      "custom_tooltip": "<b>Develop Phase 1 financing model with stress scenarios</b><br>Build a standardized financial model (DCF, cash-flow projection) for the 500 MW Phase 1 base case (EUR 5.0B capex = EUR 3.0B debt + EUR 2.0B equity) using Argus, Compass or equivalent. Model three stress scenarios: (i) 10% tenant lease discount for curtailment (DSCR falls to 1.15x, shortfall EUR 44M/yr), (ii) energy-price shock EUR 30/MWh (NOI falls EUR 112M/yr), (iii) grid-reinforcement cost escalation EUR 500M\u20131.5B. Lock capex base case and Phase 0 cost-to-date by Month 2 (2026-12-17). Publish sensitivity tables showing DSCR and NPV impact per stress vector by Month 6 (2027-04-17) for lender review.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead (model owner)</li><li>Financial modeler and DCF specialist</li><li>Sponsor/co-investor finance team (capex assumptions)</li><li>Grid Connection Strategist (RTE reinforcement cost inputs)</li><li>Anchor-Tenant Lead (revenue assumptions and lease-price indexation)</li></ul>",
      "start_date": "2043-11-14",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "61c61143-a774-4d83-b4bd-648d5a0b0bdb FS",
      "parent": "a604a61a-28c8-445f-ad4e-65bb621e571e"
    },
    {
      "id": "ce1efec7-b963-47ed-994d-30388f25d96c",
      "text": "Align lender stress-test criteria and DSCR thresholds",
      "custom_tooltip": "<b>Align lender stress-test criteria and DSCR thresholds</b><br>Convene a structured lender workshop at Month 3 (2027-01-17) to lock the definition of stress scenarios, DSCR minimum floors (proposed 1.30x), leverage ceilings (60%), tenor minima (12 years), and acceptable price-risk hedging strategies. Document lender appetite for indexed vs. fixed energy-price pass-through to tenants, and clarify which stacked contingent add-ons (grid reinforcement, split-campus premium, remediation) sit within or outside the debt-sizing calculation. Produce a written lender-criteria memo by Month 4 (2027-02-17) signed by lead arranger.<br><b>Resources needed:</b><br><ul><li>3\u20135 lead bank arrangers and co-leads</li><li>EIB/national development-bank representatives</li><li>Infrastructure Finance Lead (sponsor side)</li><li>Sponsor/co-investor steering committee</li><li>External financial counsel (lender-side adviser)</li></ul>",
      "start_date": "2043-12-14",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "95134bd4-58a1-4d66-8eca-dffaf84c730a FS",
      "parent": "a604a61a-28c8-445f-ad4e-65bb621e571e"
    },
    {
      "id": "c8c01dd8-88db-41ad-91e1-f232444aad24",
      "text": "Model debt-service coverage under stacked add-ons and contingencies",
      "custom_tooltip": "<b>Model debt-service coverage under stacked add-ons and contingencies</b><br>Run financial projections incorporating stacked contingent add-ons (grid co-funding EUR 500M\u20131.5B, split-campus premium EUR 250M\u2013500M, carrying costs, brownfield remediation EUR 0\u2013100M per site, fiber infrastructure EUR 100M\u2013300M, ecological compensation EUR 200M\u2013300M) and test cumulative impact on DSCR, debt ceiling and equity requirements. Map each add-on to a Phase 0 milestone gate (Month 4, 6, 9, 12 = 2027-02-17, 2027-04-17, 2027-07-17, 2027-10-17) to enable go/no-go decisions on tranche drawdown and FID commitment. Flag scenarios where cumulative add-ons push cumulative capex above EUR 10B ceiling (Phase 1 budget range) or DSCR below 1.30x (proposed lender floor); identify remedies (phase downsize, schedule delay, equity increase).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead and financial modeler</li><li>Grid Connection and Power Strategist (RTE cost scenarios)</li><li>Land Assembly and Real Estate Strategist (remediation and split-campus cost)</li><li>Environmental and Permitting Counsel (ecological compensation pricing)</li><li>Sponsor finance and co-investor CFO (equity capacity and leverage tolerance)</li></ul>",
      "start_date": "2044-01-13",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "ce1efec7-b963-47ed-994d-30388f25d96c FS",
      "parent": "a604a61a-28c8-445f-ad4e-65bb621e571e"
    },
    {
      "id": "ab45e334-4660-4833-ad8e-310e038aecee",
      "text": "Secure firm debt-commitment letters (EUR 3B minimum) by Month 12 (2027-10-17)",
      "custom_tooltip": "<b>Secure firm debt-commitment letters (EUR 3B minimum) by Month 12 (2027-10-17)</b><br>Execute binding debt-commitment letters from lead arrangers and syndicate banks totalling at least EUR 3.0B for the 500 MW Phase 1 tranche, specifying tenor (minimum 12 years), margin (about +200 bps to benchmark), pricing certainty, drawdown mechanics, conditions precedent (RTE offer, anchor-tenant binding term sheets, permits on schedule), and financial covenants (DSCR floor 1.30x, leverage ceiling 60%). Obtain internal credit committee approval from each lead lender. Establish an escrow or commitment certainty mechanism (e.g. insurance or parent guarantee) if any lead bank signals withdrawal or repricing risk during the Month 9\u201312 (2027-07-17 to 2027-10-17) close-out window.<br><b>Resources needed:</b><br><ul><li>Lead arranger and 2\u20133 co-lead banks (debt capital providers)</li><li>Sponsor/co-investor steering committee (authorization and credit guarantees)</li><li>Infrastructure Finance Lead (negotiation and documentation)</li><li>Sponsor counsel and lender counsel (commitment-letter documentation)</li><li>Credit underwriting and compliance teams at each lender</li></ul>",
      "start_date": "2044-02-12",
      "duration": 30.0,
      "progress": 0,
      "open": true,
      "meta": "a604a61a-28c8-445f-ad4e-65bb621e571e FF, c8c01dd8-88db-41ad-91e1-f232444aad24 FS",
      "parent": "a604a61a-28c8-445f-ad4e-65bb621e571e"
    },
    {
      "id": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5",
      "text": "Model debt-service stress scenarios: 10% lease discount for curtailment (DSCR falls to 1.15x, shortfall EUR 44M/yr), energy-price shock EUR 30/MWh (NOI falls EUR 112M/yr at 500 MW)",
      "custom_tooltip": "<b>Model debt-service stress scenarios: 10% lease discount for curtailment (DSCR falls to 1.15x, shortfall EUR 44M/yr), energy-price shock EUR 30/MWh (NOI falls EUR 112M/yr at 500 MW)</b>",
      "progress": 0,
      "open": true,
      "meta": "a604a61a-28c8-445f-ad4e-65bb621e571e FS",
      "parent": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "project"
    },
    {
      "id": "e74a65c7-9a2d-46f0-b8f3-e00ab78b842e",
      "text": "Build financial model baseline",
      "custom_tooltip": "<b>Build financial model baseline</b><br>Establish the stabilized 500 MW financial model with base assumptions: EUR 5.0B capex, EUR 3.0B debt at 5.5% over 15 years, EUR 2.0B equity, lease revenue EUR 550M/year (EUR 1.1M/MW-year), non-energy opex EUR 150M/year, energy pass-through EUR 223M/year at EUR 60/MWh. Validate NOI EUR 400M, annual debt service EUR 299M, stabilized DSCR 1.34x as the reference case.<br><b>Resources needed:</b><br><ul><li>Financial modeler (Argus or custom Python/Excel)</li><li>Cost engineer (EUR 5B capex input validation)</li><li>Lease-pricing specialist (EUR/MW-year benchmarking)</li><li>Lender representative (debt terms validation)</li></ul>",
      "start_date": "2044-03-13",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5 SS",
      "parent": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5"
    },
    {
      "id": "cdb66ee9-c9ca-4fba-9694-eb16d5c8c39c",
      "text": "Model curtailment lease-discount scenario",
      "custom_tooltip": "<b>Model curtailment lease-discount scenario</b><br>Test 10% annual curtailment stress: tenant lease discount approximately 10% (revenue falls from EUR 550M to EUR 495M/year). Model impact on NOI (EUR 400M \u2192 EUR 345M), debt service coverage (DSCR 1.34x \u2192 1.15x), and shortfall to lender minimum 1.30x gate (EUR 44M/year gap). Document debt-reduction lever (EUR 3.0B \u2192 EUR 2.66B at 53% leverage) or equity-cure requirements.<br><b>Resources needed:</b><br><ul><li>Financial modeler</li><li>Lease-structure advisor (discount carve-out terms)</li><li>Lender credit analyst (DSCR stress acceptance threshold)</li><li>Tax advisor (equity-cure capitalization treatment)</li></ul>",
      "start_date": "2044-03-31",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "e74a65c7-9a2d-46f0-b8f3-e00ab78b842e FS",
      "parent": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5"
    },
    {
      "id": "4612b5ad-8a3e-4b5e-b184-e881fb960b54",
      "text": "Model energy-price-shock scenario",
      "custom_tooltip": "<b>Model energy-price-shock scenario</b><br>Test EUR +30/MWh energy-cost escalation (from EUR 60 to EUR 90/MWh, unmitigated pass-through failure or index-lag scenario). At 500 MW, 85% average utilization (425 MW), 3.72 TWh/year: cost increase approximately EUR 112M/year. Model NOI decline (EUR 400M \u2192 EUR 288M), DSCR collapse (1.34x \u2192 0.96x, below 1.0x), and identify mitigation levers (indexed-price capping, tenant co-funding, EDF contract renegotiation, load reduction).<br><b>Resources needed:</b><br><ul><li>Financial modeler</li><li>Energy specialist (EUR/MWh forward pricing, hedging strategy)</li><li>Lease lawyer (price-indexation and pass-through clause enforceability)</li><li>EDF relationship manager (contract flexibility and escalation caps)</li></ul>",
      "start_date": "2044-04-18",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "cdb66ee9-c9ca-4fba-9694-eb16d5c8c39c FS",
      "parent": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5"
    },
    {
      "id": "303cc18e-3f53-41fc-bfba-4e27fc0c179d",
      "text": "Develop dual-stress combined scenario",
      "custom_tooltip": "<b>Develop dual-stress combined scenario</b><br>Model simultaneous 10% curtailment and EUR +30/MWh energy shock. Combined NOI impact approximately EUR 167M/year (EUR 400M baseline \u2192 EUR 233M), DSCR approximately 0.78x. Document compounded mitigation requirements: debt reduction to approximately EUR 2.0B (40% leverage, minimal debt), equity top-up to EUR 4.0B, or phase-1 downsize to 250\u2013300 MW matching conservatively signed demand. Assess feasibility of each option against lender and investor appetite.<br><b>Resources needed:</b><br><ul><li>Financial modeler</li><li>Lender steering-committee representative (dual-stress debt appetite)</li><li>Co-investor CFO or treasurer (equity reinforcement authority)</li><li>Project controls manager (downsize cost and schedule impact)</li></ul>",
      "start_date": "2044-05-06",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "4612b5ad-8a3e-4b5e-b184-e881fb960b54 FS",
      "parent": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5"
    },
    {
      "id": "34a80566-f04a-40ed-8bbb-03eddfb72132",
      "text": "Document lender and tenant stress-acceptance gates",
      "custom_tooltip": "<b>Document lender and tenant stress-acceptance gates</b><br>Publish stress-scenario results with transparent lender and tenant thresholds: (i) curtailment alone acceptable if managed within 10% annual notice and BESS, walk-away at 15% (proposed), (ii) energy-price shock addressable if lease indexation is fully binding and pass-through is enforced, (iii) combined dual stress triggers Phase 1 scope renegotiation or downsize option. Quantify buffer headroom: DSCR floor 1.30x implies EUR 3B debt ceiling under baseline; identify trigger points for debt reduction or equity top-up within the gate-review schedule (Months 10\u201312 = 2027-08-17 to 2027-10-17).<br><b>Resources needed:</b><br><ul><li>Financial modeler</li><li>Senior credit analyst (lender DSCR interpretation)</li><li>Sponsor CFO (equity cushion and alternative-equity-source availability)</li><li>Investment committee secretary (published threshold documentation)</li></ul>",
      "start_date": "2044-05-24",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5 FF, 303cc18e-3f53-41fc-bfba-4e27fc0c179d FS",
      "parent": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5"
    },
    {
      "id": "0f99701e-0407-470b-acb7-f1377067f23f",
      "text": "Secure firm debt-commitment letters (EUR 3.0B minimum for 500 MW tranche) by Month 12 (2027-10-17) for Phase 1 FID backing",
      "custom_tooltip": "<b>Secure firm debt-commitment letters (EUR 3.0B minimum for 500 MW tranche) by Month 12 (2027-10-17) for Phase 1 FID backing</b>",
      "progress": 0,
      "open": true,
      "meta": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5 FS",
      "parent": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "project"
    },
    {
      "id": "7f23ec1c-687c-4410-9297-1746a94b31d3",
      "text": "Initiate lender engagement and syndication planning",
      "custom_tooltip": "<b>Initiate lender engagement and syndication planning</b><br>Begin formal dialogue with 3\u20135 lead-arranger banks and 2\u20133 EIB/national-development-bank anchors by Month 3 (2027-01-17). Designate single sponsor point of contact with debt authority. Establish lender steering committee with one lead arranger, one co-lead and one large ticket-holder. Publish lender-criteria proposal (minimum tenor 12 years, DSCR floor 1.30x, leverage ceiling 60%) and obtain preliminary non-binding indications of syndication appetite by Month 6 (2027-04-17). Conduct quarterly debt-placement strategy review to track competitive landscape and adjust approach if lead arrangers signal reduced appetite.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Senior lender-relations counsel</li><li>3\u20135 lead-arranger banks and development-bank anchors</li><li>Debt-placement underwriter (by Month 6 = 2027-04-17)</li><li>Investment committee debt governance liaison</li></ul>",
      "start_date": "2044-06-11",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "0f99701e-0407-470b-acb7-f1377067f23f SS",
      "parent": "0f99701e-0407-470b-acb7-f1377067f23f"
    },
    {
      "id": "3a8145e6-272d-41f2-917b-6f92e457a57f",
      "text": "Deliver Information Memorandum and credit due diligence",
      "custom_tooltip": "<b>Deliver Information Memorandum and credit due diligence</b><br>Commission an Information Memorandum (IM) by Month 5 (2027-03-17) covering project strategy, preliminary RTE grid letter (if available), anchor-tenant LOIs and term-sheet status, preliminary water and ANSSI opinions, Phase 0 audit trail and cost-to-date, financing structure and capex sensitivity analysis. Concurrently execute Phase 0 credit-due-diligence track: Phase 0 audit (financial controls, spend reconciliation), anchor-tenant credit analysis (Moody&#x27;s/S&amp;P reports, parent guarantees for sovereigns), legal due diligence (term-sheet enforceability, lease priority in security package). Deliver IM to lead-arranger committee by Month 5 (2027-03-17) with preliminary findings; obtain lender feedback and refine by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Financial-due-diligence firm or in-house team</li><li>External auditors and forensic-accounting counsel</li><li>Corporate-credit-rating specialist</li><li>IM author (investment bank or financial advisory)</li><li>Lender lead-arranger legal counsel</li><li>Phase 0 project accountant and cost-tracking officer</li></ul>",
      "start_date": "2044-07-17",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "7f23ec1c-687c-4410-9297-1746a94b31d3 FS",
      "parent": "0f99701e-0407-470b-acb7-f1377067f23f"
    },
    {
      "id": "82de005d-0ee2-4cde-aba4-4d06b7fbbe48",
      "text": "Stress-test debt model and finalize lender criteria",
      "custom_tooltip": "<b>Stress-test debt model and finalize lender criteria</b><br>Execute financial-stress-scenario modeling (Months 4\u20139 = 2027-02-17 to 2027-07-17) with lender steering committee, covering: 10% lease discount for curtailment (DSCR to 1.15x, EUR 44M/yr NOI shortfall), energy-price shock EUR 30/MWh (EUR 112M/yr revenue impact), FX volatility (EUR 150M\u2013230M per 10% move), permitting delay (energization slip 6\u201312 months with extended debt service). Document each scenario&#x27;s debt-sizing implication and lender decision rules (accept as stress or trigger downsize/equity cure). Lock lender DSCR floor at 1.30x, tenor at 12 years, leverage at 60% by Month 6 (2027-04-17); publish to all lenders by Month 7 (2027-05-17). Obtain written lender committee endorsement of stress scenarios by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Financial model custodian (Argus, Compass or equivalent)</li><li>Lender steering-committee representatives</li><li>Sensitivity-analysis specialist</li><li>Energy and commodity-price advisor</li><li>FX and interest-rate hedge consultant</li></ul>",
      "start_date": "2044-08-22",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "3a8145e6-272d-41f2-917b-6f92e457a57f FS",
      "parent": "0f99701e-0407-470b-acb7-f1377067f23f"
    },
    {
      "id": "2013d226-36cb-4229-a725-37e24dafd418",
      "text": "Obtain binding anchor-tenant and grid evidence for lender submission",
      "custom_tooltip": "<b>Obtain binding anchor-tenant and grid evidence for lender submission</b><br>Secure binding anchor-tenant term sheets (take-or-pay with 30%+ Phase 1 signed) with cash reservation-fee deposits by Month 9 (2027-07-17). Confirm all counterparties are investment-grade (BBB\u2212 or better) or have parent guarantees; deliver counterparty credit reports to lender committee by Month 9 (2027-07-17). Obtain firm or preliminary RTE connection letter by Month 9 (2027-07-17) (Target Month 12 = 2027-10-17 but accept Month 9 = 2027-07-17 preliminary as gate input). Present both tenant and grid evidence to lender committee by Month 9 (2027-07-17) in a formal credit memorandum. Flag any negative surprises (tenant credit downgrade, RTE capacity lower than 500 MW, curtailment above 15%) and propose lender response (price adjustment, debt-size reduction, or hold for Month 12 = 2027-10-17 final offer).<br><b>Resources needed:</b><br><ul><li>Anchor-Tenant and Market Development Lead</li><li>Infrastructure Finance Lead</li><li>Grid Connection and Power Infrastructure Strategist</li><li>Counterparty credit-validation team</li><li>Lender steering committee</li><li>RTE relationship manager</li></ul>",
      "start_date": "2044-09-27",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "82de005d-0ee2-4cde-aba4-4d06b7fbbe48 FS",
      "parent": "0f99701e-0407-470b-acb7-f1377067f23f"
    },
    {
      "id": "f76f40e6-1084-4764-b7cc-a0eb56a1cb1a",
      "text": "Execute firm debt-commitment letters and syndication close",
      "custom_tooltip": "<b>Execute firm debt-commitment letters and syndication close</b><br>Finalize debt term-sheet language with lead arrangers by Month 10 (2027-08-17); key terms: EUR 3.0B minimum (500 MW tranche), 5.5% all-in rate (estimate), 15-year amortization, financial covenants (DSCR floor 1.30x, leverage ceiling 60%), mandatory-prepayment triggers on cash cascade or lease termination, cross-default to take-or-pay leases. Obtain written commitment letters from lead arrangers (non-binding LOI acceptable at Month 10 = 2027-08-17 if binding by Month 12 = 2027-10-17) by Month 11 (2027-09-17); commitment letters must specify condition precedents (RTE offer, anchor-tenant term-sheet signature, no material adverse change, satisfactory Phase 1 final due diligence). Run final syndication outreach and close commitments with at least 2 lead arrangers and 3\u20135 supporting lenders by Month 12 (2027-10-17). Publish commitment list and debt-structure summary to investment committee and co-investors within 5 working days of the final closing.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Lead-arranger legal counsel and debt counsel</li><li>Sponsor finance and treasury team</li><li>Debt-placement underwriter</li><li>Co-investor steering committee</li><li>Investment committee chair and secretary</li></ul>",
      "start_date": "2044-11-02",
      "duration": 36.0,
      "progress": 0,
      "open": true,
      "meta": "0f99701e-0407-470b-acb7-f1377067f23f FF, 2013d226-36cb-4229-a725-37e24dafd418 FS",
      "parent": "0f99701e-0407-470b-acb7-f1377067f23f"
    },
    {
      "id": "2f5ff02c-5237-4084-a7a8-e01df9c60305",
      "text": "Ring-fence USD hardware exposure (EUR 1.5B\u20132.3B in Phase 1) outside campus-company cap and campus debt; establish tenant or lessor financing structure",
      "custom_tooltip": "<b>Ring-fence USD hardware exposure (EUR 1.5B\u20132.3B in Phase 1) outside campus-company cap and campus debt; establish tenant or lessor financing structure</b>",
      "progress": 0,
      "open": true,
      "meta": "0f99701e-0407-470b-acb7-f1377067f23f FS",
      "parent": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "project"
    },
    {
      "id": "e3949c9d-de98-4025-8709-7120aac798fb",
      "text": "Define USD hardware scope and capex boundary",
      "custom_tooltip": "<b>Define USD hardware scope and capex boundary</b><br>Establish binding definition of USD GPU/TPU and networking hardware scope (EUR 1.5B\u20132.3B estimate in Phase 1), confirm whether it sits inside or outside the campus-company EUR 5B\u201310B infrastructure budget, and lock the boundary in writing with sponsor, lenders and co-investors by Month 6 (2027-04-17). OPEN DECISION: clarify whether the EUR 5B base case and EUR 10B ceiling include or exclude USD hardware; document the decision and its impact on available EUR headroom for contingencies and other add-ons.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Campus Capex Cost Engineer</li><li>Sponsor Finance Director</li><li>Lead Lender Representative</li><li>Co-investor Treasury Lead</li></ul>",
      "start_date": "2044-12-08",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "2f5ff02c-5237-4084-a7a8-e01df9c60305 SS",
      "parent": "2f5ff02c-5237-4084-a7a8-e01df9c60305"
    },
    {
      "id": "db44f7d8-42ac-44e9-9754-5ac8eca50573",
      "text": "Model tenant or lessor hardware financing structure",
      "custom_tooltip": "<b>Model tenant or lessor hardware financing structure</b><br>Develop three financing scenarios (i) anchor tenant finances all hardware; (ii) dedicated lessor owns and leases hardware to tenants; (iii) hybrid (tenant + lessor split). For each, document payment timing (pre-construction draw start, monthly invoicing, completion holdback), currency (EUR or USD), FX-hedge policy (0.5\u20131.0 ratio, 0.5\u20132% annual cost), and integration with lease term sheets. Deliver models by Month 6 (2027-04-17) and select preferred structure in writing by Month 9 (2027-07-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Anchor-Tenant and Market Development Lead</li><li>Equipment Leasing Specialist</li><li>Treasury/FX Specialist</li><li>Campus Company Legal Counsel</li></ul>",
      "start_date": "2044-12-23",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "e3949c9d-de98-4025-8709-7120aac798fb FS",
      "parent": "2f5ff02c-5237-4084-a7a8-e01df9c60305"
    },
    {
      "id": "2410e14d-7134-4df1-abbb-a3e43928bc5b",
      "text": "Secure hardware distributor quotes and lead-time commitments",
      "custom_tooltip": "<b>Secure hardware distributor quotes and lead-time commitments</b><br>Engage 2\u20133 global hardware distributors (e.g. CDW, Ingram Micro, Arrow) by Month 3 (2027-01-17) for indicative pricing and 12\u201324 month lead-time commitments on GPU/TPU volumes (500 MW to 1 GW scaling), test supply under \u00b110% volume volatility, and document forward-contract authority and hedging triggers. Refresh quotes quarterly (Months 3, 6, 9, 12 = 2027-01-17, 2027-04-17, 2027-07-17, 2027-10-17) to track cost and supply-chain risk. Secure binding price-lock agreements for Phase 1 critical-path procurement (start Month 15\u201318 = 2028-01-17 to 2028-04-17) by Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Hardware Procurement Lead</li><li>Supply-Chain Risk Manager</li><li>Anchor-Tenant Technical Lead</li><li>Treasury/FX Specialist</li><li>Campus Capex Cost Engineer</li></ul>",
      "start_date": "2045-01-07",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "db44f7d8-42ac-44e9-9754-5ac8eca50573 FS",
      "parent": "2f5ff02c-5237-4084-a7a8-e01df9c60305"
    },
    {
      "id": "fa252625-c693-43fa-8f48-f1bc4ac6ab48",
      "text": "Establish lessor or tenant-led treasury mandate and FX-hedge policy",
      "custom_tooltip": "<b>Establish lessor or tenant-led treasury mandate and FX-hedge policy</b><br>Designate a lessor entity (if hardware lessor route selected) or assign FX-management authority to lead tenant or tenant consortium by Month 6 (2027-04-17). Document hedge-ratio corridor (0.5\u20131.0 of EUR 1.5B\u20132.3B hardware capex), maximum annual hedge cost (0.5\u20132% per annum, EUR 7.5M\u201346M at upper bound estimate), decision trigger at Month 9 (2027-07-17) to activate forward contracts post-FID, and escalation protocol for EUR/USD moves &gt;5% or &gt;10%. Confirm lender acceptance of FX-risk allocation (campus company zero unhedged USD, hardware sits with tenants/lessor) by Month 10 (2027-08-17).<br><b>Resources needed:</b><br><ul><li>Treasury/FX Specialist</li><li>Infrastructure Finance Lead</li><li>Hardware Lessor or Anchor-Tenant Finance Director</li><li>Lead Lender Representative</li><li>Campus Company Legal Counsel</li></ul>",
      "start_date": "2045-01-22",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "2410e14d-7134-4df1-abbb-a3e43928bc5b FS",
      "parent": "2f5ff02c-5237-4084-a7a8-e01df9c60305"
    },
    {
      "id": "3591ba17-435a-4c51-b1e7-a93da44c2027",
      "text": "Integrate hardware burn-down schedule with Phase 1 capex and procurement timeline",
      "custom_tooltip": "<b>Integrate hardware burn-down schedule with Phase 1 capex and procurement timeline</b><br>Map monthly hardware procurement and cash outflows (EUR 1.5B\u20132.3B Phase 1 total, phased across Months 15\u201348 = 2028-01-17 to 2030-10-17 estimated) to Phase 1 construction critical-path milestones (hall construction, power/cooling commissioning). Confirm hardware draw aligns with hall readiness and energization schedule; define contingency protocols if hardware delays slip against construction (accelerated delivery cost, temporary power sourcing, revenue ramp impact). Lock draw schedule and reconciliation process by Month 18 (2028-04-17); update quarterly during Phase 1 execution.<br><b>Resources needed:</b><br><ul><li>Phase 1 Project Manager</li><li>Campus Capex Cost Engineer</li><li>Hardware Procurement Lead</li><li>Anchor-Tenant Operations Lead</li><li>Infrastructure Finance Lead</li></ul>",
      "start_date": "2045-02-06",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "2f5ff02c-5237-4084-a7a8-e01df9c60305 FF, fa252625-c693-43fa-8f48-f1bc4ac6ab48 FS",
      "parent": "2f5ff02c-5237-4084-a7a8-e01df9c60305"
    },
    {
      "id": "a436b063-12bf-40ad-8877-3f006181b55a",
      "text": "Gate financing: confirm debt at \u2265EUR 3B with investment-grade lender group and equity sources bound for Phase 1 by Month 12 (2027-10-17)",
      "custom_tooltip": "<b>Gate financing: confirm debt at \u2265EUR 3B with investment-grade lender group and equity sources bound for Phase 1 by Month 12 (2027-10-17)</b>",
      "progress": 0,
      "open": true,
      "meta": "c782d0bf-6d37-460a-8b4b-937b93cae0a2 FF, 2f5ff02c-5237-4084-a7a8-e01df9c60305 FS",
      "parent": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "project"
    },
    {
      "id": "25026bc4-16be-45c6-affe-8645da314b36",
      "text": "Secure lender commitment letters",
      "custom_tooltip": "<b>Secure lender commitment letters</b><br>Obtain firm debt-commitment letters from investment-grade lenders totaling at least EUR 3.0B for the 500 MW Phase 1 tranche by Month 12 (2027-10-17). Commitment letters must specify: minimum tenor 12 years, all-in margin and rate (estimated 5.5%, about benchmark +200 bps), amortization schedule, and security/financial covenants (DSCR minimum 1.30x, leverage ceiling 60%). Lead arrangers confirm syndication capacity and syndicate composition (estimated 3\u20135 lead banks, 2\u20133 development-bank anchors). Conditional on binding anchor-tenant term sheets (\u2265150 MW signed with cash reservation fees) and written RTE preliminary feasibility letter (at least 500 MW) delivered by Month 11 (2027-09-17).<br><b>Resources needed:</b><br><ul><li>Lead arranger and syndicate counsel</li><li>Infrastructure Finance Lead</li><li>Project financial model (capex, revenue, debt service)</li><li>Anchor-tenant credit documentation (term sheets, parent guarantees)</li><li>RTE preliminary letter and grid-reinforcement estimates</li><li>Lender due-diligence coordinators</li></ul>",
      "start_date": "2045-02-21",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "a436b063-12bf-40ad-8877-3f006181b55a SS",
      "parent": "a436b063-12bf-40ad-8877-3f006181b55a"
    },
    {
      "id": "4bc3d076-e1c5-4472-b5a3-13ce8e42ef83",
      "text": "Validate equity-source binding commitments",
      "custom_tooltip": "<b>Validate equity-source binding commitments</b><br>Confirm in writing that all equity sources (sponsor, co-investors, infrastructure funds, strategic partners) have internal board-level or LP approval to commit EUR 2.0B equity for the 500 MW base case (40% of EUR 5.0B capex). Equity commitment letters must specify: amount (EUR 2.0B minimum), funding schedule (pro-rata to debt draws or structured tranches), conditions precedent (lender syndication completion, permits progress, no material-adverse-change clause), and governance rights (board seat confirmation, veto authority, distribution policy). Identify any remaining equity gaps (estimated 0\u2013EUR 200M if debt shortfall or contingency escalation occurs) and propose bridge or mezzanine funding source.<br><b>Resources needed:</b><br><ul><li>Sponsor finance lead and board secretary</li><li>Co-investor/consortium representatives</li><li>Infrastructure-fund investment committees</li><li>Legal counsel (equity documentation)</li><li>Project CFO and treasurer</li></ul>",
      "start_date": "2045-03-11",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "25026bc4-16be-45c6-affe-8645da314b36 FS",
      "parent": "a436b063-12bf-40ad-8877-3f006181b55a"
    },
    {
      "id": "5c431756-52a1-424c-84bc-e22d9bf25177",
      "text": "Stress-test debt coverage against kill-threshold scenarios",
      "custom_tooltip": "<b>Stress-test debt coverage against kill-threshold scenarios</b><br>Run financial model stress tests to confirm that the debt structure (EUR 3.0B at 5.5%, 15-year amortizing = EUR 299M annual service) maintains DSCR \u22651.30x under adverse scenarios: (i) 10% tenant-lease discount for curtailment (NOI falls from EUR 400M to EUR 345M, DSCR falls to 1.15x, shortfall EUR 44M/yr); (ii) energy-price shock +EUR 30/MWh (NOI falls EUR 112M/yr without pass-through); (iii) Phase 1 occupancy ramp 50% by Year 3 instead of stabilized 100% (debt service coverage through equity cushion). Document lender covenant headroom and trigger events (DSCR &lt;1.25x, leverage &gt;65%, debt-to-capex &gt;70%). Establish reserve accounts (debt-service reserve, contingency, capital-improvement) and document cash-sweep hierarchy. Identify any refinancing risk or covenant-flexibility needed post-energization.<br><b>Resources needed:</b><br><ul><li>Financial modeler and stress-test specialist</li><li>Infrastructure Finance Lead</li><li>Energy and revenue forecaster</li><li>Lender financial-reporting counsel</li><li>Investment-committee financial reviewers</li></ul>",
      "start_date": "2045-03-29",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "4bc3d076-e1c5-4472-b5a3-13ce8e42ef83 FS",
      "parent": "a436b063-12bf-40ad-8877-3f006181b55a"
    },
    {
      "id": "025f328b-f161-4a0a-9f79-a8edb86b25a9",
      "text": "Lock lender and equity syndication by Month 11 (2027-09-17)",
      "custom_tooltip": "<b>Lock lender and equity syndication by Month 11 (2027-09-17)</b><br>By Month 11 (2027-09-17), deliver final commitment letters from all lenders (\u2265EUR 3.0B) and written equity confirmations from all sponsors and co-investors (EUR 2.0B). Syndication composition must include at least 1 lead arranger, 1 co-lead, and 2\u20133 additional major ticket holders (each EUR 300M\u2013600M minimum). At least one European development bank (EIB, BPI France, or national development bank) must commit EUR 500M\u20131.0B to signal long-tenor and policy support. Final terms (interest rate, margin, covenant DSCR, leverage ceiling, tenor) must be locked no later than October 2027 to allow 60 days before the Month 12 (2027-10-17) gate for any final documentation or condition remediation. Any material covenant or pricing disagreement between lenders must be escalated to sponsor steering committee by Month 10.5 (2027-09-01) for resolution.<br><b>Resources needed:</b><br><ul><li>Lead arranger commercial and credit teams</li><li>Sponsor steering committee (CEO, CFO, co-investor representatives)</li><li>Development-bank relationship managers</li><li>Legal counsel (syndication and security documentation)</li><li>Project finance adviser (arranger liaison)</li></ul>",
      "start_date": "2045-04-16",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "5c431756-52a1-424c-84bc-e22d9bf25177 FS",
      "parent": "a436b063-12bf-40ad-8877-3f006181b55a"
    },
    {
      "id": "d5bbaae7-dfa8-4f59-8c0d-0f5d6b5b7297",
      "text": "Gate review: debt and equity binding at Month 12 (2027-10-17)",
      "custom_tooltip": "<b>Gate review: debt and equity binding at Month 12 (2027-10-17)</b><br>At Month 12 (2027-10-17) Phase 0 gate review, investment committee confirms that binding debt commitments (\u2265EUR 3.0B, tenor \u226512 years, margin and rate documented, syndication complete) and equity commitments (EUR 2.0B confirmed in writing) are in place. Gate-review criteria: (i) all lender commitment letters signed and unconditional (no outstanding due-diligence items), (ii) equity sources confirmed with board-level or LP approval, (iii) debt covenants and security (collateral, guarantees, pledge of revenue) finalized, (iv) debt service reserve and liquidity accounts set up, (v) syndication closing scheduled within 30 days of FID or earlier if documentation allows, (vi) no material cost escalations or permit delays that would trigger debt repricing or equity-margin expansion. If any commitment is conditional or unsigned at Month 12 (2027-10-17), Phase 1 FID is paused (conditional pass) pending commitment closure and rescheduled gate review within 30 days.<br><b>Resources needed:</b><br><ul><li>Independent investment committee</li><li>Red team financial reviewer</li><li>Lender representatives (lead banks)</li><li>Sponsor CEO and CFO</li><li>Legal counsel (gate certification)</li></ul>",
      "start_date": "2045-05-04",
      "duration": 18.0,
      "progress": 0,
      "open": true,
      "meta": "a436b063-12bf-40ad-8877-3f006181b55a FF, 025f328b-f161-4a0a-9f79-a8edb86b25a9 FS",
      "parent": "a436b063-12bf-40ad-8877-3f006181b55a"
    },
    {
      "id": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "text": "Topology Decision and Phase 1 Base-Case Scope Definition",
      "custom_tooltip": "<b>Topology Decision and Phase 1 Base-Case Scope Definition</b>",
      "progress": 0,
      "open": true,
      "meta": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb FF, c782d0bf-6d37-460a-8b4b-937b93cae0a2 FS",
      "parent": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "type": "project"
    },
    {
      "id": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801",
      "text": "Lock topology decision at Month 4 (2027-02-17): single-square Cambrai 1 GW only if \u226570% of target parcel optioned AND RTE written evidence for 1 GW in hand; otherwise split campus (default)",
      "custom_tooltip": "<b>Lock topology decision at Month 4 (2027-02-17): single-square Cambrai 1 GW only if \u226570% of target parcel optioned AND RTE written evidence for 1 GW in hand; otherwise split campus (default)</b>",
      "progress": 0,
      "open": true,
      "meta": "4e0a2c98-0106-4842-b7aa-2ab703feb275 SS",
      "parent": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "project"
    },
    {
      "id": "422ec6d0-68a7-4405-b26c-6ffe4eb081c7",
      "text": "Establish weekly parcel and RTE tracking dashboard",
      "custom_tooltip": "<b>Establish weekly parcel and RTE tracking dashboard</b><br>Build a real-time tracking system by Month 2 (2026-12-17) capturing parcel-option progress (% of single-square target under contract, major holdout status) and RTE communication milestones (submission dates, response dates, preliminary letter timeline). Publish weekly status updates to investment committee and lenders, flagging any option rate below 4% per week or RTE delays exceeding 2-week lag from promised dates. Include rollforward to Month 4 (2027-02-17) lock date with color-coded risk (green &gt;60% options in hand; yellow 40\u201360%; red &lt;40%).<br><b>Resources needed:</b><br><ul><li>Land Assembly and Real Estate Strategist</li><li>Grid Connection and Power Infrastructure Strategist</li><li>Data manager or GIS analyst</li><li>Investment Committee coordinator</li></ul>",
      "start_date": "2045-05-22",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801 SS",
      "parent": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801"
    },
    {
      "id": "319f2564-a1fc-4962-8eb7-3c332145456d",
      "text": "Request RTE preliminary estimate by Month 3.5 (2027-02-01)",
      "custom_tooltip": "<b>Request RTE preliminary estimate by Month 3.5 (2027-02-01)</b><br>File a formal written request with RTE by Month 3 (2027-01-17) requesting preliminary hosting-capacity evidence (any non-binding letter, email, or technical summary) for single-square Cambrai 1 GW by Month 3.5 (2027-02-01), 2.5 weeks before the Month 4 (2027-02-17) topology lock. Escalate to RTE management if response slip threatens Month 4 (2027-02-17). Accept either a signed letter or a documented technical summary with RTE engineer sign-off as qualifying evidence.<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>RTE primary contact and escalation manager</li><li>Independent third-party grid auditor (backup validation)</li></ul>",
      "start_date": "2045-05-28",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "422ec6d0-68a7-4405-b26c-6ffe4eb081c7 FS",
      "parent": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801"
    },
    {
      "id": "fd1dcaba-ecb6-4e2d-99ed-c963aa01434f",
      "text": "Confirm land-option percentage at Month 3.5 (2027-02-01)",
      "custom_tooltip": "<b>Confirm land-option percentage at Month 3.5 (2027-02-01)</b><br>Conduct a detailed parcel-count audit by Month 3.5 (2027-02-01) of all signed or legally binding option agreements covering the single-square target parcel (estimated 11,300 km\u00b2 for 1 GW node at 12.7 km \u00d7 12.7 km scale). Document the percentage of target acreage under option (target \u226570%) and identify the top 5 remaining holdouts and their negotiation status. If &lt;70% is achievable by Month 4 (2027-02-17), recommend split-campus default without waiting for RTE confirmation.<br><b>Resources needed:</b><br><ul><li>Land Assembly and Real Estate Strategist</li><li>Farm-liaison officer</li><li>Title and legal counsel</li><li>Municipal cadastral office liaison</li></ul>",
      "start_date": "2045-06-03",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "319f2564-a1fc-4962-8eb7-3c332145456d FS",
      "parent": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801"
    },
    {
      "id": "6d114efd-6a29-438a-85cf-d2f4056558a8",
      "text": "Pre-decide split-campus default if 70% not met",
      "custom_tooltip": "<b>Pre-decide split-campus default if 70% not met</b><br>Establish a go/no-go checkpoint at Month 3.5 (2027-02-01): if parcel-option audit shows &lt;65% of single-square target under binding option, the investment committee pre-decides that split campus will be the Month 4 (2027-02-17) decision regardless of RTE evidence. Document this decision and communicate it to all stakeholders (lenders, co-investors, municipalities, RTE) by Month 3.5 (2027-02-01) to align expectations and avoid false hope. This decision is reversible only if a major holdout suddenly agrees or if land-assembly acceleration surpasses 70% by Month 4 (2027-02-17) morning.<br><b>Resources needed:</b><br><ul><li>Investment Committee chair</li><li>Infrastructure Finance Lead</li><li>Land Assembly and Real Estate Strategist</li><li>Sponsor steering-committee representative</li></ul>",
      "start_date": "2045-06-09",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "fd1dcaba-ecb6-4e2d-99ed-c963aa01434f FS",
      "parent": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801"
    },
    {
      "id": "7a91d0f8-d2bc-4a13-9733-33fabfa26a12",
      "text": "Schedule and convene Month 4 (2027-02-17) topology decision meeting",
      "custom_tooltip": "<b>Schedule and convene Month 4 (2027-02-17) topology decision meeting</b><br>Convene the investment committee for a dedicated topology-decision meeting by Month 4 (2027-02-17) with all supporting analyses available 1 week prior. Invite external red team, lenders, co-investor representatives, grid advisers and land specialists. Present three scenarios with documentary evidence: (i) single-square Cambrai if 1 GW RTE evidence and \u226570% options both in hand; (ii) split-campus default if either condition fails; (iii) fallback to 250 MW single node if neither. Document final topology decision and written rationale within 48 hours; issue to all stakeholders by Month 4.5 (2027-03-04).<br><b>Resources needed:</b><br><ul><li>Investment Committee chair and members</li><li>External red team</li><li>Infrastructure Finance Lead</li><li>Grid Connection and Power Infrastructure Strategist</li><li>Land Assembly and Real Estate Strategist</li><li>Legal counsel for decision documentation</li></ul>",
      "start_date": "2045-06-15",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801 FF, 6d114efd-6a29-438a-85cf-d2f4056558a8 FS",
      "parent": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801"
    },
    {
      "id": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff",
      "text": "Define three split-campus node scenarios: Cambrai/E-Valley 500 MW, Dunkirk 250 MW (range 250\u2013500), Valenciennes/Denain 250 MW; evaluate capex differential (+EUR 250M\u2013500M for split, 5\u201310% premium)",
      "custom_tooltip": "<b>Define three split-campus node scenarios: Cambrai/E-Valley 500 MW, Dunkirk 250 MW (range 250\u2013500), Valenciennes/Denain 250 MW; evaluate capex differential (+EUR 250M\u2013500M for split, 5\u201310% premium)</b>",
      "progress": 0,
      "open": true,
      "meta": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801 FS",
      "parent": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "project"
    },
    {
      "id": "88089736-b0ca-4163-9987-13328989614e",
      "text": "Map candidate split-node locations and footprint envelope",
      "custom_tooltip": "<b>Map candidate split-node locations and footprint envelope</b><br>Establish physical and geographic parameters for the three proposed split-campus nodes: Cambrai/E-Valley (500 MW target, about 8.9 km\u00b2), Dunkirk (250 MW baseline, range 250\u2013500 MW, about 4.5\u20138.9 km\u00b2), Valenciennes/Denain (250 MW baseline, range 250\u2013500 MW, about 4.5\u20138.9 km\u00b2). Confirm municipal boundaries, zoning status, utility-access proximity (grid feeders, water sources, fiber ductwork), and topographical constraints (elevation, soil bearing capacity) for each node. Deliver a GIS map with envelope layers, candidate parcel polygons, and infrastructure-access indicators by Month 2 (2026-12-17).<br><b>Resources needed:</b><br><ul><li>GIS specialist or mapping consultant</li><li>Municipal cadastral data and zoning records</li><li>Utility-access (RTE, water, fiber) routing maps</li><li>Topographical and geotechnical baseline surveys</li></ul>",
      "start_date": "2045-06-21",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff SS",
      "parent": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff"
    },
    {
      "id": "adee690c-7597-47cc-87cf-214955ea88a1",
      "text": "Model capex differential per node (base + split premium)",
      "custom_tooltip": "<b>Model capex differential per node (base + split premium)</b><br>Quantify the capex delta between single-square (161 km\u00b2, notional) and split-campus topologies. Establish per-node budgets for Cambrai 500 MW (EUR 2.5B baseline estimate), Dunkirk 250\u2013500 MW (EUR 1.25B\u20132.5B, baseline estimate), Valenciennes 250\u2013500 MW (EUR 1.25B\u20132.5B, baseline estimate). Document the split-premium cost drivers: duplicate substations and connection points (EUR 50M\u2013150M per node), separate cooler and pump-station installations (EUR 100M\u2013200M per node), fiber rerouting and multi-node network integration (EUR 50M\u2013150M), and civil-works mobilization overhead (EUR 50M\u2013100M per site). Model three scenarios: 2-node split (Cambrai + Dunkirk, 750 MW total, capex EUR 5.5B\u20136.5B estimate, +EUR 250M\u2013500M vs. single 500 MW), 3-node split (Cambrai + Dunkirk + Valenciennes, 1 GW total, capex EUR 6.5B\u20138.0B estimate, +EUR 1.0B\u20131.5B vs. single 500 MW). Deliver sensitivity tables and justification by Month 5 (2027-03-17).<br><b>Resources needed:</b><br><ul><li>Cost-engineering consultant (Swinerton, Turner, or equivalent)</li><li>RTE substation-design and dual-connection pricing</li><li>Cooler vendor quotes for multi-site, split installation</li><li>Fiber-network multi-node design study</li><li>Infrastructure-finance specialist for carrying-cost overlay</li></ul>",
      "start_date": "2045-07-06",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "88089736-b0ca-4163-9987-13328989614e FS",
      "parent": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff"
    },
    {
      "id": "92593e5e-4607-4918-8139-a8df0cd938e3",
      "text": "Evaluate parcel optionability per node and identify holdout risk",
      "custom_tooltip": "<b>Evaluate parcel optionability per node and identify holdout risk</b><br>Conduct accelerated parcel-level fragmentation analysis for each split-campus node (Cambrai 8.9 km\u00b2, Dunkirk 4.5\u20138.9 km\u00b2, Valenciennes 4.5\u20138.9 km\u00b2). Map ownership by landowner type (private farms, agricultural corporations, municipal land, state property), parcel size distribution, and title complexity (heirs, shared ownership, easements). Identify the top 10\u201315 largest owners per node (representing \u226560% of target acreage) and conduct non-binding landowner outreach by Month 2 (2026-12-17) to assess willingness-to-accept terms and holdout probability. For each node, estimate the percentage of land that can be optioned non-coercively at \u226415% above benchmark value. If any node falls below 80% optionability threshold, flag as a risk to split-campus commitment. Deliver node-by-node optionability assessments, holdout-risk maps, and compensation-range estimates by Month 3 (2027-01-17).<br><b>Resources needed:</b><br><ul><li>French real-estate advisory firm with regional land-assembly expertise</li><li>Municipal cadastral and land-registry access (Chambre des Notaires)</li><li>Agricultural sector liaison (SAFER, Chambre d&#x27;Agriculture)</li><li>Landowner outreach and preliminary-engagement coordinator</li></ul>",
      "start_date": "2045-07-21",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "adee690c-7597-47cc-87cf-214955ea88a1 FS",
      "parent": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff"
    },
    {
      "id": "c01b8de3-3d40-4098-ae7e-e309e92fff1a",
      "text": "Confirm multi-node utility routing and grid-feeder sufficiency",
      "custom_tooltip": "<b>Confirm multi-node utility routing and grid-feeder sufficiency</b><br>Engage RTE, water utilities (Agence de l&#x27;Eau, DDT/DDTM), and fiber carriers in parallel to confirm that all three split-campus nodes can be serviced with adequate grid, water and telecommunications. For grid: request RTE&#x27;s preliminary technical assessment of each node&#x27;s connection point, feeder capacity, fault-level tolerance, and reinforcement scope/cost for 250\u2013500 MW per node. For water: confirm that hydrological availability (groundwater, surface-water access, recycled-water supply) can support dry-cooler operations at each node with acceptable drought-response protocols. For fiber: verify that at least 2 independent route-diverse paths can be routed to each node without creating a single point of failure (no shared ducts or landing points). Deliver utility-feasibility summaries by Month 5 (2027-03-17) and escalate any blocker (e.g., feeder capacity &lt;250 MW, water scarcity in summer, zero fiber diversity) to the topology-decision working group.<br><b>Resources needed:</b><br><ul><li>RTE regional offices (Hauts-de-France) and grid-planning specialists</li><li>Water authority (Agence de l&#x27;Eau, DDT/DDTM) hydrological assessment</li><li>Fiber-carrier technical teams and route-diversity audit</li><li>Independent grid-audit consultant (ongoing from grid task)</li></ul>",
      "start_date": "2045-08-05",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "92593e5e-4607-4918-8139-a8df0cd938e3 FS",
      "parent": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff"
    },
    {
      "id": "d50d864c-d6bb-4256-bbeb-3f490598dcef",
      "text": "Assemble split-campus capex scenarios and decision matrices",
      "custom_tooltip": "<b>Assemble split-campus capex scenarios and decision matrices</b><br>Consolidate all split-node analysis (location mapping, capex per node, parcel optionability, utility routing) into a three-scenario capex-and-risk decision matrix: Scenario A (2-node: Cambrai 500 MW + Dunkirk 250 MW, capex EUR 5.5B\u20136.5B estimate, 750 MW total), Scenario B (3-node: Cambrai 500 MW + Dunkirk 250 MW + Valenciennes 250 MW, capex EUR 6.5B\u20138.0B estimate, 1 GW total), Scenario C (single-node Cambrai 500 MW + optional phase-in of additional nodes, capex EUR 5.0B estimate, 500 MW upfront). For each scenario, document: capex base and split premium (EUR M), parcel optionability risk (green/yellow/red per node), grid-reinforcement exposure (EUR M and timeline per node), utility-routing risk (fiber diversity, water, feeder capacity), timeline impact on Phase 1 start (Months 12\u201318 = 2027-10-17 to 2028-04-17 estimated vs. Month 12 = 2027-10-17 target), financing complexity (debt per node, hub-and-spoke vs. ring architecture), and operational footprint (FTE, security, regional supply-chain). Deliver decision matrices and governance-workgroup briefing by Month 5 (2027-03-17) to support the Month 4 (2027-02-17) topology decision gate and the Month 6 (2027-04-17) capex reconciliation.<br><b>Resources needed:</b><br><ul><li>Cost-engineering and capex-modeling lead</li><li>Grid, water and fiber technical advisers (from utility routing task)</li><li>Land-assembly and parcel-optionability data</li><li>Infrastructure-finance specialist</li><li>Investment-committee staff and red-team liaison</li></ul>",
      "start_date": "2045-08-20",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff FF, c01b8de3-3d40-4098-ae7e-e309e92fff1a FS",
      "parent": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff"
    },
    {
      "id": "4754c41b-7f60-4241-b141-9b1c954d0c21",
      "text": "Model Phase 1 base-case scope: 500 MW first RTE tranche at one node (Cambrai), about 8\u201310 data halls, approximately 8.9 km\u00b2 footprint, about 50,000\u2013100,000 m\u00b2 cooler area",
      "custom_tooltip": "<b>Model Phase 1 base-case scope: 500 MW first RTE tranche at one node (Cambrai), about 8\u201310 data halls, approximately 8.9 km\u00b2 footprint, about 50,000\u2013100,000 m\u00b2 cooler area</b>",
      "progress": 0,
      "open": true,
      "meta": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff FS",
      "parent": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "project"
    },
    {
      "id": "d51ba259-ef66-4e17-afaf-2d9147e4d817",
      "text": "Define Phase 1 base-case scope and hall count",
      "custom_tooltip": "<b>Define Phase 1 base-case scope and hall count</b><br>Establish binding Phase 1 scope definition: 500 MW first RTE tranche at Cambrai/E-Valley node, approximately 8\u201310 data halls (estimate), approximately 8.9 km\u00b2 footprint, 50,000\u2013100,000 m\u00b2 cooler area (estimate), excluding Phase 2 or split-node expansions. Document all scope inclusions (shell, power, cooling, fiber, security in EUR terms) and exclusions (USD hardware, community benefit, Phase 2 optionality). Lock scope by Month 6 (2027-04-17) with published capex sensitivity tables showing hall-count and cooler-area ranges. Scope validation depends on topology decision (Month 4 = 2027-02-17), tenant demand signals (due Month 9 = 2027-07-17), and RTE connection parameters (targeted Month 12 = 2027-10-17).<br><b>Resources needed:</b><br><ul><li>Project scope and controls manager</li><li>Data center design engineer</li><li>RTE grid and connection specialist</li><li>Infrastructure finance lead</li><li>Anchor tenant technical lead</li></ul>",
      "start_date": "2045-09-04",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "4754c41b-7f60-4241-b141-9b1c954d0c21 SS",
      "parent": "4754c41b-7f60-4241-b141-9b1c954d0c21"
    },
    {
      "id": "53766da8-ff9b-4ea8-8fdb-3e42af023bd2",
      "text": "Quantify Phase 1 capex EUR 5B base envelope",
      "custom_tooltip": "<b>Quantify Phase 1 capex EUR 5B base envelope</b><br>Develop detailed Phase 1 base-case capex estimate for 500 MW: EUR 5.0B (about EUR 10M per MW estimate). Decompose into locked line items (hall construction per vendor quotes, cooler systems, grid connection infrastructure, fiber intra-node routing, security hardening) and uncertain items (RTE co-funding EUR 500M\u20131.5B unconfirmed, remediation EUR 0\u2013100M per site from Phase II, heat-reuse infrastructure EUR 50M\u2013200M if signed offtake). Establish binding EUR 5B baseline with all contingent add-ons documented separately in a risk reserve. Reconcile capex against Phase 0 cost-to-date and lender financing envelope (EUR 3.0B senior debt, EUR 2.0B equity for 500 MW). Monthly capex-governance updates Months 4\u201312 (2027-02-17 to 2027-10-17) to track cost variance and headroom to the EUR 10B Phase 1 ceiling.<br><b>Resources needed:</b><br><ul><li>Cost engineering firm (Turner, Swinerton or equivalent)</li><li>Infrastructure finance lead</li><li>Data center construction specialist</li><li>Grid and thermal cost estimators</li><li>Procurement and supply-chain manager</li></ul>",
      "start_date": "2045-09-16",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "d51ba259-ef66-4e17-afaf-2d9147e4d817 FS",
      "parent": "4754c41b-7f60-4241-b141-9b1c954d0c21"
    },
    {
      "id": "d4da67fd-615c-49e7-b048-8958bf6129b7",
      "text": "Document Phase 1 option to extend to 1 GW",
      "custom_tooltip": "<b>Document Phase 1 option to extend to 1 GW</b><br>Explicitly document that extension from 500 MW Phase 1 tranche to 1 GW is an option only, contingent on (1) signed take-or-pay demand for at least 50% additional capacity (300 MW) by Month 12 (2027-10-17), (2) firm RTE written connection offer for 1 GW at Cambrai or split-node deployment, and (3) lender and equity approval. Articulate the cost and schedule delta: 1 GW capex estimated EUR 10B (vs. EUR 5B for 500 MW), timeline extension 12\u201324 months, revised energization target Months 54\u201360 (2031-04-17 to 2031-10-17). Establish that the 500 MW base-case FID (Month 12 = 2027-10-17) does not pre-commit to 1 GW; Phase 2 triggering occurs at Month 36 (2029-10-17) only if Phase 1 performance (PUE, reliability, community support, demand ramp) meets documented thresholds.<br><b>Resources needed:</b><br><ul><li>Infrastructure finance lead</li><li>Anchor tenant and market development lead</li><li>RTE grid connection strategist</li><li>Investment committee chair</li></ul>",
      "start_date": "2045-09-28",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "53766da8-ff9b-4ea8-8fdb-3e42af023bd2 FS",
      "parent": "4754c41b-7f60-4241-b141-9b1c954d0c21"
    },
    {
      "id": "5fd95732-7921-431c-9b26-f3f47c514070",
      "text": "Confirm Phase 2 gating criteria and FID timeline",
      "custom_tooltip": "<b>Confirm Phase 2 gating criteria and FID timeline</b><br>Define binding Phase 2 FID gate criteria: signed take-or-pay for at least 50% of the next tranche (user floor 30\u201350% estimate), at least 12 months of Phase 1 operating data, average PUE at most 1.28 across commissioned halls, power reliability and security/community targets met, environmental and social license gates renewed. Phase 2 FID target Month 36 (2029-10-17), approximately 24 months after Phase 1 energization at Month 12\u201324 (2027-10-17 to 2028-10-17) operating window. Document that Phase 2 capex (EUR 20B\u201335B estimate for 1\u20132.5 GW) and Phase 3\u20134 capex (EUR 70B\u2013100B estimate for 3\u20139 GW) remain subject to financing, permitting, demand and grid-capacity gatekeeping by RTE and water authorities; full 9 GW is not a commitment. Publish Phase 2 decision roadmap to lenders and co-investors by Month 18 (2028-04-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure finance lead</li><li>Investment committee and red team</li><li>Phase 1 operations and ramp-up manager</li><li>RTE liaison for Phase 2 capacity planning</li></ul>",
      "start_date": "2045-10-10",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "d4da67fd-615c-49e7-b048-8958bf6129b7 FS",
      "parent": "4754c41b-7f60-4241-b141-9b1c954d0c21"
    },
    {
      "id": "55fc0a1a-0595-497e-af32-b0af1b2d7e43",
      "text": "Reconcile Phase 1 stacked contingent add-ons to EUR 10B ceiling",
      "custom_tooltip": "<b>Reconcile Phase 1 stacked contingent add-ons to EUR 10B ceiling</b><br>Establish comprehensive cost reconciliation linking Phase 1 base EUR 5B capex to the EUR 10B ceiling, accounting for stacked contingent add-ons: grid reinforcement developer co-funding EUR 500M\u20131.5B (unconfirmed RTE co-funding terms), split-campus topology premium EUR 250M\u2013500M (if topology decision defers to split), carrying costs and interest during construction (estimate EUR 300M\u2013600M), brownfield remediation EUR 100M\u2013300M (Phase II survey findings by Month 3 = 2027-01-17), fiber infrastructure EUR 100M\u2013300M (route-diversity audit and carrier co-investment by Month 9 = 2027-07-17), ecological compensation EUR 200M\u2013300M (ecology master plan by Month 6 = 2027-04-17), and community benefit EUR 50M\u2013150M (municipal agreements by Month 9 = 2027-07-17). Total stacked exposure EUR 1.55B\u20134.2B; confirm cumulative Phase 1 envelope (base + stacked) fits under EUR 10B and identify unfunded gaps by layer. Establish governance authority for cost overrun (investment committee override, red team dissent protocol) and trigger reductions (downsize to 250\u2013300 MW, defer Phase 2, accelerate alternative financing). Cost-reconciliation working group meetings monthly Months 10\u201312 (2027-08-17 to 2027-10-17) with gate freeze at Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Cost reconciliation and controls manager</li><li>Infrastructure finance lead</li><li>RTE, ecology, remediation and fiber cost estimators</li><li>Investment committee oversight</li><li>Red team validation</li></ul>",
      "start_date": "2045-10-22",
      "duration": 12.0,
      "progress": 0,
      "open": true,
      "meta": "4754c41b-7f60-4241-b141-9b1c954d0c21 FF, 5fd95732-7921-431c-9b26-f3f47c514070 FS",
      "parent": "4754c41b-7f60-4241-b141-9b1c954d0c21"
    },
    {
      "id": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73",
      "text": "Document Phase 1 exclusions: option to extend to 1 GW only against signed demand and RTE offer; Phase 2 (1\u20133 GW) contingent on Phase 1 performance and 50%+ signed take-or-pay",
      "custom_tooltip": "<b>Document Phase 1 exclusions: option to extend to 1 GW only against signed demand and RTE offer; Phase 2 (1\u20133 GW) contingent on Phase 1 performance and 50%+ signed take-or-pay</b>",
      "progress": 0,
      "open": true,
      "meta": "4754c41b-7f60-4241-b141-9b1c954d0c21 FS",
      "parent": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "project"
    },
    {
      "id": "dbe74e83-8d7d-481e-9a9f-1f777694cfdb",
      "text": "Define Phase 1 extension criteria and 1 GW gate conditions",
      "custom_tooltip": "<b>Define Phase 1 extension criteria and 1 GW gate conditions</b><br>Establish written criteria for Phase 1 extension from 500 MW to 1 GW, including minimum signed take-or-pay demand (proposed threshold: at least 50% of additional 500 MW capacity), RTE written connection offer confirmation, and financial feasibility triggers (debt availability, equity commitment, DSCR stress tests). Document threshold values for grid hosting confirmation, tenant credit validation, and power-supply agreement terms. Deliver criteria whitepaper by Month 11 (2027-09-17) for investment-committee sign-off at Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Grid Connection and Power Infrastructure Strategist</li><li>Anchor-Tenant and Market Development Lead</li><li>Investment Committee</li><li>External financial adviser</li></ul>",
      "start_date": "2045-11-03",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73 SS",
      "parent": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73"
    },
    {
      "id": "cfbe0e74-640e-4d74-8450-bcb3d1846d36",
      "text": "Model Phase 1 exclusions: 500 MW base vs. 1 GW upside capex and timeline impact",
      "custom_tooltip": "<b>Model Phase 1 exclusions: 500 MW base vs. 1 GW upside capex and timeline impact</b><br>Quantify capex and schedule delta between 500 MW Phase 1 base case (EUR 5.0B, Months 12\u201336 = 2027-10-17 to 2029-10-17) and 1 GW extension (EUR 10B ceiling estimate, Months 12\u201348 = 2027-10-17 to 2030-10-17+ = 2027-10-17 to 2030-10-17+). Model cost sensitivity to RTE grid-reinforcement scope (EUR 500M\u20131.5B upside for 1 GW), tenant demand risk (scaling schedule if &lt;50% signed), and permitting/construction parallelization. Deliver capex and schedule tables with assumptions and sensitivities by Month 10 (2027-08-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Cost Engineering Adviser</li><li>Project Scheduler</li><li>Grid Strategist</li><li>Sponsor finance team</li></ul>",
      "start_date": "2045-11-12",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "dbe74e83-8d7d-481e-9a9f-1f777694cfdb FS",
      "parent": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73"
    },
    {
      "id": "4d46cf77-1aad-4d50-a3a7-eb841091ee29",
      "text": "Document Phase 2 FID gate and performance metrics (1\u20133 GW contingency)",
      "custom_tooltip": "<b>Document Phase 2 FID gate and performance metrics (1\u20133 GW contingency)</b><br>Write Phase 2 gating criteria linking Phase 1 operating performance to Phase 2 FID approval (Month 36 = 2029-10-17 target). Define signed take-or-pay commitment threshold (proposed: at least 50% of next tranche), operational metrics (average PUE at most 1.28, power reliability, security/community targets), tenant ramp-up timeline and revenue visibility, and lender debt appetite for Phase 2 incremental capacity (proposed EUR 20B\u201335B for 2\u20132.5 GW). Establish quarterly performance reporting and early-exit protocol if Phase 1 underperforms. Deliver Phase 2 gating framework by Month 18 (2028-04-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Operations and Performance Tracking Manager</li><li>Thermal and Cooling Engineer</li><li>Anchor-Tenant and Market Development Lead</li><li>Investment Committee</li><li>External lender representative</li></ul>",
      "start_date": "2045-11-21",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "cfbe0e74-640e-4d74-8450-bcb3d1846d36 FS",
      "parent": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73"
    },
    {
      "id": "ffde062e-f8de-4106-bb82-29264dd8f64c",
      "text": "Establish exclusion publication and investor communication protocol",
      "custom_tooltip": "<b>Establish exclusion publication and investor communication protocol</b><br>Develop template disclosure language for Phase 1 FID investment papers and lender term sheets documenting Phase 1 500 MW base-case scope and the conditional 1 GW upside path. Specify required conditions for upside (signed demand, RTE offer, DSCR threshold, financing availability) and early-exit triggers (demand shortfall, grid constraints, permitting delay, cost overruns). Establish quarterly reporting cadence to co-investors and lenders on upside/downside tracking metrics. Coordinate approval from investment committee, legal counsel and all co-investor finance leads by Month 12 (2027-10-17); finalize disclosure language by Month 15 (2028-01-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Legal Counsel</li><li>Sponsor corporate secretary</li><li>Co-investor finance leads</li><li>Investment Committee chair</li><li>Lender syndication lead</li></ul>",
      "start_date": "2045-11-30",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "4d46cf77-1aad-4d50-a3a7-eb841091ee29 FS",
      "parent": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73"
    },
    {
      "id": "60d9fb16-2454-4eeb-b796-d161f38fb60e",
      "text": "Reserve and fund Phase 2 contingency envelope outside Phase 1 capex",
      "custom_tooltip": "<b>Reserve and fund Phase 2 contingency envelope outside Phase 1 capex</b><br>Establish a separate financial vehicle or line-item reserve for Phase 2 contingency funding (proposed EUR 0.5B\u20131.0B) outside the Phase 1 EUR 5B\u201310B capex cap, enabling optionality to advance Phase 2 FID without triggering a new fundraise if Phase 1 operating performance validates demand and economics. Document funding source (sponsor co-investor equity commitment, lender contingent facility, or dedicated Phase 2 fund raise schedule). Confirm reserve commitment from all equity sponsors and lenders by Month 12 (2027-10-17); establish governance and drawdown authority by Month 18 (2028-04-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Sponsor CEO and CFO</li><li>Co-investor financial leadership</li><li>Lead debt arranger</li><li>Investment Committee</li><li>External financial adviser</li></ul>",
      "start_date": "2045-12-09",
      "duration": 9.0,
      "progress": 0,
      "open": true,
      "meta": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73 FF, ffde062e-f8de-4106-bb82-29264dd8f64c FS",
      "parent": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73"
    },
    {
      "id": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f",
      "text": "Reconcile Phase 1 capex budget (EUR 5B base) against stacked contingent add-ons (grid reinforcement, split premium, carrying, remediation, fiber, ecological compensation: EUR 1.55B\u20134.2B), confirming fit under EUR 10B ceiling",
      "custom_tooltip": "<b>Reconcile Phase 1 capex budget (EUR 5B base) against stacked contingent add-ons (grid reinforcement, split premium, carrying, remediation, fiber, ecological compensation: EUR 1.55B\u20134.2B), confirming fit under EUR 10B ceiling</b>",
      "progress": 0,
      "open": true,
      "meta": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73 FS",
      "parent": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "project"
    },
    {
      "id": "9a47780e-8a61-42e3-b737-079f2221804b",
      "text": "Establish cost-reconciliation working group and publish preliminary stack",
      "custom_tooltip": "<b>Establish cost-reconciliation working group and publish preliminary stack</b><br>Convene a cross-functional cost-reconciliation working group by Month 9 (2027-07-17) with representatives from grid, land, remediation, fiber, security, ecology and finance. Publish a preliminary cost stack documenting base phase-1 capex (EUR 5B for 500 MW) plus identified stacked contingent add-ons (grid reinforcement, split-campus premium, carrying costs, brownfield remediation, fiber infrastructure, ecological compensation) organized by line-item and probability. Deliver the preliminary stack by Month 10 (2027-08-17) with a pass/fail assessment for each layer against the EUR 10B ceiling.<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>Land Assembly and Real Estate Strategist</li><li>Environmental and Permitting Counsel</li><li>Thermal and Cooling Engineer</li><li>Security and Network Architect</li><li>Infrastructure Finance Lead</li><li>Cost Engineer (Turner, Swinerton or equivalent)</li></ul>",
      "start_date": "2045-12-18",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f SS",
      "parent": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f"
    },
    {
      "id": "92e6d833-c150-497b-ae4b-9aa32a594a69",
      "text": "Lock RTE grid-reinforcement scope and cost by Month 10 (2027-08-17)",
      "custom_tooltip": "<b>Lock RTE grid-reinforcement scope and cost by Month 10 (2027-08-17)</b><br>Secure RTE&#x27;s final grid-reinforcement cost estimate, scope (transmission upgrades, substations, BESS sizing, curtailment allowance detail) and timeline by Month 10 (2027-08-17), incorporating the independent third-party grid audit findings. Document whether RTE reinforcement cost sits within the budgeted EUR 500M\u20131.5B range or requires redesign. Confirm any BESS/flexibility commitments and curtailment notices (30\u201390 days). Obtain written RTE sign-off on final cost and schedule assumptions by Month 10 (2027-08-17).<br><b>Resources needed:</b><br><ul><li>Grid Connection and Power Infrastructure Strategist</li><li>Independent third-party RTE hosting-capacity auditor</li><li>Infrastructure Finance Lead</li><li>Investment Committee representative</li></ul>",
      "start_date": "2046-01-02",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "9a47780e-8a61-42e3-b737-079f2221804b FS",
      "parent": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f"
    },
    {
      "id": "1e6c9bc1-c52c-4d69-95f4-9aa5bc5ee6c3",
      "text": "Obtain lender signoff on financing headroom and contingency reserve",
      "custom_tooltip": "<b>Obtain lender signoff on financing headroom and contingency reserve</b><br>Present the preliminary cost stack and stacked contingent add-ons (EUR 1.55B\u20134.2B total) to lead lenders and the debt-placement underwriter by Month 10 (2027-08-17). Validate lender acceptance of the contingency-reserve allocation, debt/equity headroom within the EUR 10B ceiling, and any bridge-financing or equity-cure triggers if cost escalation occurs. Obtain written lender confirmation that debt sizing (EUR 3.0B for 500 MW, 60% leverage) is not invalidated by the cost-stack volatility.<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Lead arranger and co-lead lenders (EUR 3B+ debt syndicate)</li><li>Debt-placement underwriter</li><li>Cost Engineer</li></ul>",
      "start_date": "2046-01-17",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "92e6d833-c150-497b-ae4b-9aa32a594a69 FS",
      "parent": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f"
    },
    {
      "id": "d705983f-98a2-43cf-809f-6c686a2865b8",
      "text": "Pre-align investment committee and red team on cost-ceiling enforcement",
      "custom_tooltip": "<b>Pre-align investment committee and red team on cost-ceiling enforcement</b><br>Schedule a dedicated working session with the independent investment committee and external red team (Months 10\u201311 = 2027-08-17 to 2027-09-17) to review the cost-reconciliation outputs and confirm the group&#x27;s tolerance for cost escalation to the EUR 10B ceiling. Lock in writing: (a) the committee&#x27;s enforcement authority on cost overruns, (b) the override threshold (e.g., supermajority approval required if Phase 1 cost exceeds EUR 5.5B), and (c) the red team&#x27;s dissent protocol if cost risk is unacceptable. Document all decisions in a published governance memo by Month 11 (2027-09-17).<br><b>Resources needed:</b><br><ul><li>Investment Committee chair and external directors</li><li>External red team lead</li><li>Infrastructure Finance Lead</li><li>Governance Officer</li></ul>",
      "start_date": "2046-02-01",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "1e6c9bc1-c52c-4d69-95f4-9aa5bc5ee6c3 FS",
      "parent": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f"
    },
    {
      "id": "c2c4db5e-5fa9-4178-b291-49ac1c3c06d3",
      "text": "Escalate unresolved cost items to co-investor steering committee",
      "custom_tooltip": "<b>Escalate unresolved cost items to co-investor steering committee</b><br>For any cost-stack line item that remains unconfirmed (RTE final cost, remediation scope, fiber capex, ecological compensation, or security-design capex) by Month 11 (2027-09-17), prepare a written exception report detailing the missing data, the cost range or exposure, and recommended mitigation (e.g., higher contingency reserve, design deferral, alternative scope). Present exceptions to the sponsor and co-investor steering committee by Month 11 (2027-09-17) for executive decision on acceptance, redesign, or de-scoping. Document all steering-committee approvals in writing by end of Month 11 (2027-09-17).<br><b>Resources needed:</b><br><ul><li>Infrastructure Finance Lead</li><li>Sponsor and co-investor representatives</li><li>Cost Engineer</li><li>Investment Committee liaison</li></ul>",
      "start_date": "2046-02-16",
      "duration": 15.0,
      "progress": 0,
      "open": true,
      "meta": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f FF, d705983f-98a2-43cf-809f-6c686a2865b8 FS",
      "parent": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f"
    },
    {
      "id": "e6d92631-4bc3-4586-83af-e9910a5f885f",
      "text": "Publish topology and scope decision to investment committee, lenders and co-investors with documented rationale and gate outcomes",
      "custom_tooltip": "<b>Publish topology and scope decision to investment committee, lenders and co-investors with documented rationale and gate outcomes</b>",
      "progress": 0,
      "open": true,
      "meta": "4e0a2c98-0106-4842-b7aa-2ab703feb275 FF, c2b98263-8b8c-44cc-8e5b-559f0d24b43f FS",
      "parent": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "project"
    },
    {
      "id": "47805e87-689a-4953-93f0-1ab8ef1b31a1",
      "text": "Prepare topology and scope publication package",
      "custom_tooltip": "<b>Prepare topology and scope publication package</b><br>Assemble comprehensive documentation package covering topology rationale (single-square vs. split-campus), Phase 1 base-case scope (500 MW Cambrai node, 8\u201310 halls, 8.9 km\u00b2 footprint), gate pass/fail evidence summary (RTE letter, land optioning %, tenant term sheets, financing status, social-license letters, ANSSI opinion), cost reconciliation (EUR 5B base case, stacked add-ons, EUR 10B ceiling alignment), risk summary (grid hosting, land assembly, tenants, permitting timeline, thermal design validation). Include sensitivity tables showing capex and schedule impact of topology variants (split-campus premium +EUR 250M\u2013500M, extended to 1 GW, contingent add-ons). Documentation target: 50\u201380 pages with executive summary, supporting studies and gate checklists. Completion target: by Month 11 (2027-09-17).<br><b>Resources needed:</b><br><ul><li>Finance and modeling lead</li><li>Grid and land specialists</li><li>Investment committee secretary</li><li>External red-team representative</li><li>Lender relationship manager</li></ul>",
      "start_date": "2046-03-03",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "e6d92631-4bc3-4586-83af-e9910a5f885f SS",
      "parent": "e6d92631-4bc3-4586-83af-e9910a5f885f"
    },
    {
      "id": "9c5af61a-88d7-432a-9a54-5b0cb14d73d5",
      "text": "Confirm gate pass/fail evidence ownership",
      "custom_tooltip": "<b>Confirm gate pass/fail evidence ownership</b><br>Establish accountability for each gate criterion and ensure evidence is on-file and defensible by Month 11 (2027-09-17): RTE written preliminary feasibility letter (grid team owner), land-optionability confirmation \u226570% (land-assembly lead), anchor-tenant binding term sheets (tenant lead), debt commitment letters \u2265EUR 3B (finance lead), social-license municipal resolutions (community-engagement lead), ANSSI preliminary opinion (national-security lead). For each evidence item, confirm document date, counterparty signature authority, pass/fail threshold met, and any conditions or caveats. Create a gate-evidence summary table (one page) with owner names, document status, threshold status (pass/conditional/fail), and publication-ready flag. Address any missing or weak evidence by Month 11 (2027-09-17) escalation.<br><b>Resources needed:</b><br><ul><li>Grid connection strategist</li><li>Land assembly lead</li><li>Anchor-tenant and market development lead</li><li>Infrastructure finance lead</li><li>Community engagement and social-license manager</li><li>National security and regulatory affairs lead</li></ul>",
      "start_date": "2046-03-09",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "47805e87-689a-4953-93f0-1ab8ef1b31a1 FS",
      "parent": "e6d92631-4bc3-4586-83af-e9910a5f885f"
    },
    {
      "id": "80f3e472-ad93-4318-9ec9-360a28dd2e17",
      "text": "Coordinate investment committee and red-team sign-off",
      "custom_tooltip": "<b>Coordinate investment committee and red-team sign-off</b><br>Schedule a dedicated investment-committee review meeting for Month 11.5 (2027-10-02 or late September 2027) with all external directors, lender observers, red team lead and core-team leadership. Distribute publication package at least 1 week prior to allow review. Present topology decision, gate evidence, cost reconciliation and risk mitigations verbally; allow 60 minutes for questions and dissent. Red team provides a written opinion (by Month 11 = 2027-09-17) confirming no material unaddressed risks or cost overruns, or flagging any objections with remediation steps. Obtain formal investment-committee approval (supermajority if any director dissents) in writing; document any published dissent or conditions. Confirm all signatories are authorized to sign on behalf of their organizations (lender mandates, co-investor board approval). Completion target: Month 12 (2027-10-17), first week (2027-10-10).<br><b>Resources needed:</b><br><ul><li>Investment committee chair</li><li>External red-team lead</li><li>Committee secretary</li><li>Sponsor CFO or investment officer</li><li>Lender steering-committee representative</li><li>Co-investor representative</li></ul>",
      "start_date": "2046-03-15",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "9c5af61a-88d7-432a-9a54-5b0cb14d73d5 FS",
      "parent": "e6d92631-4bc3-4586-83af-e9910a5f885f"
    },
    {
      "id": "75a5501a-7276-4204-a74f-28cc6b077382",
      "text": "Finalize publication language and legal review",
      "custom_tooltip": "<b>Finalize publication language and legal review</b><br>Draft narrative summary (5\u201310 pages) of topology decision and rationale, gate pass/fail outcomes, and key conditions or contingencies. Use plain language accessible to lenders and co-investor boards. Address: (1) topology choice (single-square vs. split default, RTE evidence status, land-optionability check); (2) Phase 1 base case (500 MW Cambrai, hall count, footprint, exclusions for 1 GW extension); (3) gate outcomes (RTE letter\u2014pass/conditional/fail, tenant commitments, financing status, social license, ANSSI pathway, permitting timeline); (4) cost reconciliation (base EUR 5B, stacked add-ons EUR 1.55B\u20134.2B, EUR 10B ceiling headroom); (5) key risks and mitigations (grid reinforcement co-funding, permitting delay, thermal design upside, water authority, community support); (6) Phase 2 gating and contingency funding. Engage sponsor and co-investor legal counsel for review (2-week turnaround target); address any discrepancies or liability concerns. Lock narrative by Month 11.5 (2027-10-02).<br><b>Resources needed:</b><br><ul><li>Core-team project director</li><li>Sponsor legal counsel</li><li>Co-investor legal representative</li><li>Communications and investor-relations officer</li></ul>",
      "start_date": "2046-03-21",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "80f3e472-ad93-4318-9ec9-360a28dd2e17 FS",
      "parent": "e6d92631-4bc3-4586-83af-e9910a5f885f"
    },
    {
      "id": "3a98803c-8a9a-415d-b4ac-721257d3a4ec",
      "text": "Execute stakeholder notification and publication",
      "custom_tooltip": "<b>Execute stakeholder notification and publication</b><br>Release topology and scope decision package to lenders (lead arranger, syndicate members), co-investors (all equity sources), and red team within 2 working days of investment-committee approval (by Month 12 = 2027-10-17, first 10 days = 2027-10-10). Delivery method: (1) hard-copy bound publication and digital PDF to each lender/co-investor contact; (2) email cover letter from sponsor CEO or CFO summarizing gate outcomes and key milestones; (3) optional webinar (30 minutes) with Q&amp;A for investor community (Month 12 = 2027-10-17, week 2 = 2027-10-17 or within a few days). Document delivery receipts and record any immediate investor questions or concerns for escalation. Maintain confidentiality until press embargo lifts (if planned) or per lender/co-investor agreement. Archive all signed publication approvals, delivery records and investor feedback. Completion target: Month 12 (2027-10-17).<br><b>Resources needed:</b><br><ul><li>Sponsor CEO or investment officer</li><li>Investor relations and communications lead</li><li>Finance operations and document-control administrator</li><li>Lender and co-investor relationship managers</li></ul>",
      "start_date": "2046-03-27",
      "duration": 6.0,
      "progress": 0,
      "open": true,
      "meta": "e6d92631-4bc3-4586-83af-e9910a5f885f FF, 75a5501a-7276-4204-a74f-28cc6b077382 FS",
      "parent": "e6d92631-4bc3-4586-83af-e9910a5f885f"
    }
  ],
  "links": [
    {
      "id": "link_1",
      "source": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "target": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_2",
      "source": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "target": "3e6a9273-99e2-4137-bd1c-01b3af88af61",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_3",
      "source": "62c6aab9-e937-48e8-ae11-069bb046c62e",
      "target": "05dde10d-2af5-4601-b13d-04b187e09c6d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_4",
      "source": "05dde10d-2af5-4601-b13d-04b187e09c6d",
      "target": "95bb3478-9b74-42bf-ba57-8741264990ad",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_5",
      "source": "95bb3478-9b74-42bf-ba57-8741264990ad",
      "target": "f8d3ba82-d72a-4662-9cc8-c29ccb91ca63",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_6",
      "source": "f8d3ba82-d72a-4662-9cc8-c29ccb91ca63",
      "target": "e84a3380-1b8f-49de-bed1-17f68b507f91",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_7",
      "source": "3e6a9273-99e2-4137-bd1c-01b3af88af61",
      "target": "0b31d17b-365e-4069-9fd0-6e3779813d21",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_8",
      "source": "718546a7-df87-41a0-b5b9-ce5a3c4a243b",
      "target": "930322a2-9443-4a45-84ee-85342bcb6056",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_9",
      "source": "930322a2-9443-4a45-84ee-85342bcb6056",
      "target": "49732e35-e9fc-41ba-a593-f6845e81976d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_10",
      "source": "49732e35-e9fc-41ba-a593-f6845e81976d",
      "target": "d0736968-ae03-4735-8992-4581f18f94b7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_11",
      "source": "0b31d17b-365e-4069-9fd0-6e3779813d21",
      "target": "f1d4c955-c3c5-41e3-8944-c4997f08c250",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_12",
      "source": "bed21e59-f706-4d2b-ae0b-383830d53b67",
      "target": "6227d742-f16f-4ef1-8ede-acc05c75a393",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_13",
      "source": "6227d742-f16f-4ef1-8ede-acc05c75a393",
      "target": "675b3b98-8511-4599-af6a-a8dc889e8a31",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_14",
      "source": "675b3b98-8511-4599-af6a-a8dc889e8a31",
      "target": "e145d4d9-cc77-4692-9f84-c7e30a767adf",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_15",
      "source": "e145d4d9-cc77-4692-9f84-c7e30a767adf",
      "target": "97426297-926f-46ec-9014-58aea3539ccd",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_16",
      "source": "f1d4c955-c3c5-41e3-8944-c4997f08c250",
      "target": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_17",
      "source": "3a19d2df-8b38-4884-bd6c-30364992527e",
      "target": "a482c31a-04d4-4746-b8d7-16df59200ea0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_18",
      "source": "a482c31a-04d4-4746-b8d7-16df59200ea0",
      "target": "fe2707bb-2693-492c-96e0-c909b3af1156",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_19",
      "source": "fe2707bb-2693-492c-96e0-c909b3af1156",
      "target": "12ff5a98-1a93-48d3-a6db-990edfba855c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_20",
      "source": "12ff5a98-1a93-48d3-a6db-990edfba855c",
      "target": "d3d3d117-aa6a-49de-9d39-a6bc2fe953c3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_21",
      "source": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "target": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_22",
      "source": "75ae58eb-c0c7-4362-86d9-4d8d511d95b8",
      "target": "ab698a70-8c7b-4e8e-9d37-720f87a99c9d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_23",
      "source": "e9c8a25f-4c51-4e6c-91f5-c896496b96a4",
      "target": "557e5b32-9d6d-4f46-b945-47e34aa8ae82",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_24",
      "source": "557e5b32-9d6d-4f46-b945-47e34aa8ae82",
      "target": "620f361f-f6d2-4a67-b380-161e346ce3d9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_25",
      "source": "620f361f-f6d2-4a67-b380-161e346ce3d9",
      "target": "03df473b-9871-4ff2-91d1-f851a71ead51",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_26",
      "source": "03df473b-9871-4ff2-91d1-f851a71ead51",
      "target": "2dd3939a-6750-4918-8ffd-1aee17737d36",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_27",
      "source": "a2651b3a-7a69-455d-a9f2-d747e8e7b814",
      "target": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_28",
      "source": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "target": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_29",
      "source": "a5823738-740b-48a6-ad23-9299219ed06e",
      "target": "04b3e262-2a61-4f12-8e88-f5e46af14d18",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_30",
      "source": "04b3e262-2a61-4f12-8e88-f5e46af14d18",
      "target": "00fa5887-dc34-44d5-beac-124fea1dccd8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_31",
      "source": "00fa5887-dc34-44d5-beac-124fea1dccd8",
      "target": "b8dc241e-dcc9-49e7-8b6a-51dc9332c45e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_32",
      "source": "b8dc241e-dcc9-49e7-8b6a-51dc9332c45e",
      "target": "c72f1203-fd96-4c6a-adc8-0f1bbd60b479",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_33",
      "source": "70c2ccb1-5a4e-4073-a7be-20d3c5387b28",
      "target": "7fdb27e7-2ad0-4f2e-895d-641370583bea",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_34",
      "source": "29850d6a-8fb4-45bb-a75b-8b3f5249d070",
      "target": "1889fff8-8a8b-4f6d-ae03-e974f94deee1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_35",
      "source": "1889fff8-8a8b-4f6d-ae03-e974f94deee1",
      "target": "6efec3fb-b497-461e-8679-f610972c3acb",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_36",
      "source": "6efec3fb-b497-461e-8679-f610972c3acb",
      "target": "625f2427-29dc-47e0-b930-284347865dd6",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_37",
      "source": "625f2427-29dc-47e0-b930-284347865dd6",
      "target": "ba3d0167-33ef-409d-8c32-bf454fbe54cc",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_38",
      "source": "7fdb27e7-2ad0-4f2e-895d-641370583bea",
      "target": "7b9fa89b-0216-4317-9606-5ec975ae70bb",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_39",
      "source": "a1f2e10e-fd6d-4760-ba67-091449ea0c2c",
      "target": "1125f4a5-b43e-48c4-b0c7-d8f4afa3f806",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_40",
      "source": "1125f4a5-b43e-48c4-b0c7-d8f4afa3f806",
      "target": "c20cca70-9374-4eb4-9113-bdfa472802b0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_41",
      "source": "c20cca70-9374-4eb4-9113-bdfa472802b0",
      "target": "3565a651-2417-49da-93d0-eac2b61496f8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_42",
      "source": "3565a651-2417-49da-93d0-eac2b61496f8",
      "target": "d301f539-b7d3-4786-a144-64471d52bd9f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_43",
      "source": "7b9fa89b-0216-4317-9606-5ec975ae70bb",
      "target": "bd532b8f-249f-46d5-98b6-e223c8a9f73f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_44",
      "source": "a4d0b919-0451-4c4e-9e0b-cb806d8d69b0",
      "target": "b028a4f5-f271-4cf9-9d4f-2f2dfee17bdf",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_45",
      "source": "b028a4f5-f271-4cf9-9d4f-2f2dfee17bdf",
      "target": "b6838520-8022-4f15-9e32-8652392fcfac",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_46",
      "source": "b6838520-8022-4f15-9e32-8652392fcfac",
      "target": "8bbd1770-8f75-4daa-9554-6d659710d004",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_47",
      "source": "8bbd1770-8f75-4daa-9554-6d659710d004",
      "target": "5ffb6aa2-d4dd-4625-87d7-53a0024f0dfa",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_48",
      "source": "bd532b8f-249f-46d5-98b6-e223c8a9f73f",
      "target": "0c1dceac-562f-416c-87e9-fde38b1cd8e4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_49",
      "source": "c542741a-0f76-4faa-afc3-8c77731b1dcd",
      "target": "2f2699df-7d07-4139-9498-19d20bd5456c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_50",
      "source": "2f2699df-7d07-4139-9498-19d20bd5456c",
      "target": "5306506a-8238-4f6d-96ba-416fd870edb3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_51",
      "source": "5306506a-8238-4f6d-96ba-416fd870edb3",
      "target": "9208a411-7ab1-448b-9055-b7b3476dc4a9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_52",
      "source": "9208a411-7ab1-448b-9055-b7b3476dc4a9",
      "target": "2e4c0e83-57dd-4452-b74b-221344659743",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_53",
      "source": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "target": "af3f4676-5b59-4e51-b62e-f354c272636a",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_54",
      "source": "0c1dceac-562f-416c-87e9-fde38b1cd8e4",
      "target": "af3f4676-5b59-4e51-b62e-f354c272636a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_55",
      "source": "2f4dbbfc-f93b-494b-93af-3a65b1db9c7f",
      "target": "faf261ac-a998-4dc2-94e5-ef8e82b8d615",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_56",
      "source": "faf261ac-a998-4dc2-94e5-ef8e82b8d615",
      "target": "fca87211-5e7d-4045-9a24-defd78814450",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_57",
      "source": "fca87211-5e7d-4045-9a24-defd78814450",
      "target": "07c79086-a50e-4ad0-a96d-6649b2f4a4f0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_58",
      "source": "07c79086-a50e-4ad0-a96d-6649b2f4a4f0",
      "target": "6e350dfd-332c-40f8-9732-c38bcb95f90c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_59",
      "source": "6a24d843-1a90-4ff4-9006-aec48c4ce9f9",
      "target": "78373cda-5f82-404e-bfff-32869a124ece",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_60",
      "source": "78373cda-5f82-404e-bfff-32869a124ece",
      "target": "49991d80-b5fd-42c5-aed0-23365c4b7e9a",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_61",
      "source": "a6236edb-ca0b-4e53-a07a-47f02115a00c",
      "target": "3655bf5b-5e65-4b3c-a6bb-be7991d69f3f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_62",
      "source": "3655bf5b-5e65-4b3c-a6bb-be7991d69f3f",
      "target": "3b5076f5-f849-4757-a617-7e18f27db2e9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_63",
      "source": "3b5076f5-f849-4757-a617-7e18f27db2e9",
      "target": "af180b2c-6b0e-46ec-92d6-e1a7ea629985",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_64",
      "source": "af180b2c-6b0e-46ec-92d6-e1a7ea629985",
      "target": "db812244-3bdf-473c-b647-95baecd29465",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_65",
      "source": "49991d80-b5fd-42c5-aed0-23365c4b7e9a",
      "target": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_66",
      "source": "2fd3097e-86d2-4408-9694-84282bfdad25",
      "target": "0cc72b3c-e6b2-4f5c-8c2d-35c92a1cc107",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_67",
      "source": "0cc72b3c-e6b2-4f5c-8c2d-35c92a1cc107",
      "target": "1ee55769-d03e-49cb-bf52-d619090095e4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_68",
      "source": "1ee55769-d03e-49cb-bf52-d619090095e4",
      "target": "76cae126-43c3-4a6d-a2c0-5a57398585be",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_69",
      "source": "76cae126-43c3-4a6d-a2c0-5a57398585be",
      "target": "10fd9789-c5b1-49f1-ad4c-b9f9fb42e6eb",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_70",
      "source": "95adc045-fb3c-4e1c-8b9d-bbed36eeeed0",
      "target": "0f169436-cb31-4954-9aec-e61351aa20b7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_71",
      "source": "874b0200-a8b0-43f4-af72-7abb83aa8b49",
      "target": "d8703e23-16fb-4a19-9f8a-47729b9f6341",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_72",
      "source": "d8703e23-16fb-4a19-9f8a-47729b9f6341",
      "target": "360e05a2-34de-429c-9f3f-0349c346aa54",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_73",
      "source": "360e05a2-34de-429c-9f3f-0349c346aa54",
      "target": "64f6def6-4f69-4c0f-9aa9-ca7aa6eb6511",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_74",
      "source": "64f6def6-4f69-4c0f-9aa9-ca7aa6eb6511",
      "target": "05bcbab3-88a8-41aa-b44e-fd536d02510e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_75",
      "source": "0f169436-cb31-4954-9aec-e61351aa20b7",
      "target": "4859d2cb-3d73-4abe-aebe-50c30bd616db",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_76",
      "source": "77af0c63-7822-4494-a8e0-f9120579e498",
      "target": "727913a0-2661-4a68-ba97-a422d418e133",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_77",
      "source": "727913a0-2661-4a68-ba97-a422d418e133",
      "target": "d03802bf-780c-456e-9d0f-7ff4e7e42f3c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_78",
      "source": "d03802bf-780c-456e-9d0f-7ff4e7e42f3c",
      "target": "34a223f7-99a5-4dea-ab7b-9d8bbf5ec4f0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_79",
      "source": "4859d2cb-3d73-4abe-aebe-50c30bd616db",
      "target": "04dce94b-e2e7-4b7b-9901-e6a1103061fe",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_80",
      "source": "47a1e815-ebf1-4664-83ef-45ccdc36ad11",
      "target": "6911529d-a01d-4d13-9f02-1949747d633c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_81",
      "source": "6911529d-a01d-4d13-9f02-1949747d633c",
      "target": "efcc6334-d03b-4efe-8e8d-cbda715f568e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_82",
      "source": "efcc6334-d03b-4efe-8e8d-cbda715f568e",
      "target": "2b4fffe6-bdcb-4b11-be38-04d7039eb860",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_83",
      "source": "2b4fffe6-bdcb-4b11-be38-04d7039eb860",
      "target": "a26c2a64-3bb2-4e44-b195-ea92db95ac47",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_84",
      "source": "78373cda-5f82-404e-bfff-32869a124ece",
      "target": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_85",
      "source": "04dce94b-e2e7-4b7b-9901-e6a1103061fe",
      "target": "a2544a7a-56d0-4b4b-86c7-eb1ae4d063c7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_86",
      "source": "e54c0862-bd6b-4267-ab9b-db139ffbccab",
      "target": "0698e5ac-6ea0-464c-b3dc-c693840614aa",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_87",
      "source": "0698e5ac-6ea0-464c-b3dc-c693840614aa",
      "target": "3538e8ef-c1c2-48ce-a967-95e44555f693",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_88",
      "source": "3538e8ef-c1c2-48ce-a967-95e44555f693",
      "target": "739ccfba-4bf4-468a-89d3-b6ddd1115d49",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_89",
      "source": "739ccfba-4bf4-468a-89d3-b6ddd1115d49",
      "target": "960fc90d-6ca7-464f-94a1-8606d3b534c8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_90",
      "source": "78373cda-5f82-404e-bfff-32869a124ece",
      "target": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_91",
      "source": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "target": "5f98bb06-aafe-4332-9f45-2be8537093fa",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_92",
      "source": "913a6f1c-a53a-4639-97de-9d640af3f9d5",
      "target": "42c4b4d0-9f7a-4734-9d0a-145187209d92",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_93",
      "source": "42c4b4d0-9f7a-4734-9d0a-145187209d92",
      "target": "940f70fa-5ff4-4ffd-971c-d73428359372",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_94",
      "source": "940f70fa-5ff4-4ffd-971c-d73428359372",
      "target": "e6cefdf9-0755-4970-b537-d773360c5edd",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_95",
      "source": "e6cefdf9-0755-4970-b537-d773360c5edd",
      "target": "0a24f48f-6e85-4470-b4d5-5aad2fdbf127",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_96",
      "source": "5f98bb06-aafe-4332-9f45-2be8537093fa",
      "target": "59ebf494-3056-4b8c-9e5e-9fc56d15586d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_97",
      "source": "fe66b795-62af-4067-9fce-52f2a77ea01c",
      "target": "9db43a64-142e-416d-b39f-04ccee1ad2bc",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_98",
      "source": "9db43a64-142e-416d-b39f-04ccee1ad2bc",
      "target": "8f8f98b3-8c68-4371-99ff-4f28564184d4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_99",
      "source": "8f8f98b3-8c68-4371-99ff-4f28564184d4",
      "target": "d326cb94-bc88-4c43-8475-d52824a98bd4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_100",
      "source": "d326cb94-bc88-4c43-8475-d52824a98bd4",
      "target": "852f1a67-5107-4b26-b446-9595d7e0708c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_101",
      "source": "59ebf494-3056-4b8c-9e5e-9fc56d15586d",
      "target": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_102",
      "source": "c9277ee7-95cf-4fb3-9b7a-4204292d9302",
      "target": "8a640952-9152-413b-a621-24b669b8cab4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_103",
      "source": "8a640952-9152-413b-a621-24b669b8cab4",
      "target": "58008d28-879d-4259-8da9-a9cf3f73305e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_104",
      "source": "58008d28-879d-4259-8da9-a9cf3f73305e",
      "target": "718f7c2c-6f31-4ead-8f12-9c2b83510ec3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_105",
      "source": "5ef2f5be-ce22-4da2-a094-13fd9d3ece3d",
      "target": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_106",
      "source": "2a26ccdb-0997-424c-8025-d7e55a583679",
      "target": "0cab8c69-87c5-4c0d-b4bd-30deaf6ada8a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_107",
      "source": "0cab8c69-87c5-4c0d-b4bd-30deaf6ada8a",
      "target": "87d4cc8c-5018-41d1-bf5b-683bbfce58b2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_108",
      "source": "87d4cc8c-5018-41d1-bf5b-683bbfce58b2",
      "target": "242c8f04-1491-40dd-9223-8268d480227e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_109",
      "source": "242c8f04-1491-40dd-9223-8268d480227e",
      "target": "29b23e3e-29e0-4a86-8f40-5ab11fc8394a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_110",
      "source": "37bf53e3-109b-4b27-88c6-5a6a30d62d9d",
      "target": "138f37d8-89a8-4b27-8373-bc2b43175f71",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_111",
      "source": "bb8fd12e-97f1-403f-8d98-038bccc82d65",
      "target": "36c8af0d-3c4d-410b-bf9e-3e25c1ea8011",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_112",
      "source": "36c8af0d-3c4d-410b-bf9e-3e25c1ea8011",
      "target": "138cbda7-75aa-4651-9103-7f7b9e81cc26",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_113",
      "source": "138cbda7-75aa-4651-9103-7f7b9e81cc26",
      "target": "0a3de2ff-7332-4555-93bc-caae94df7848",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_114",
      "source": "0a3de2ff-7332-4555-93bc-caae94df7848",
      "target": "31a70e5f-2dcc-40b5-9f64-c4bf15bd3d50",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_115",
      "source": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "target": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_116",
      "source": "138f37d8-89a8-4b27-8373-bc2b43175f71",
      "target": "7ebd3cf0-e86a-45ea-9f2c-dc10c25d8633",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_117",
      "source": "87e84bf9-6ad7-4fda-91f7-1e8864e68b5a",
      "target": "ce33ede7-7237-47a6-a6af-db011ea1cc83",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_118",
      "source": "ce33ede7-7237-47a6-a6af-db011ea1cc83",
      "target": "6b693755-9f8d-4657-aa52-ccc42dadfb86",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_119",
      "source": "6b693755-9f8d-4657-aa52-ccc42dadfb86",
      "target": "bf3f7ac4-119c-441e-b4f2-ad9a6aa83af1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_120",
      "source": "cd5e58d9-fa7e-4770-9c7d-673c3a42d936",
      "target": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_121",
      "source": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "target": "b07b1de5-a597-4709-99b2-4037e806f590",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_122",
      "source": "c806d4b3-d86f-423b-b833-533dae01bd84",
      "target": "95df8ecc-1c65-4e0c-bc71-11985a1e9617",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_123",
      "source": "95df8ecc-1c65-4e0c-bc71-11985a1e9617",
      "target": "f7d64e73-07ed-45fc-b627-a7f2c2efd996",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_124",
      "source": "f7d64e73-07ed-45fc-b627-a7f2c2efd996",
      "target": "052481e7-c712-4313-a724-ea12e5e6a65e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_125",
      "source": "052481e7-c712-4313-a724-ea12e5e6a65e",
      "target": "6488b4db-594f-4bd2-b097-efd926a44abc",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_126",
      "source": "b07b1de5-a597-4709-99b2-4037e806f590",
      "target": "bded71cb-984b-4653-90d1-9ac3fdb5d403",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_127",
      "source": "42a4d78b-d23d-4cbe-baaf-45286be13dc1",
      "target": "25ec732b-1411-4aa5-9cf9-344eca4cef20",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_128",
      "source": "25ec732b-1411-4aa5-9cf9-344eca4cef20",
      "target": "c1128c5e-b0b1-43a2-a357-069a73c4f7d4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_129",
      "source": "c1128c5e-b0b1-43a2-a357-069a73c4f7d4",
      "target": "4f2f44a1-6c10-408f-a83b-c02b98e379f3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_130",
      "source": "4f2f44a1-6c10-408f-a83b-c02b98e379f3",
      "target": "13698b55-ead3-4433-95f4-9c538172a99e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_131",
      "source": "bded71cb-984b-4653-90d1-9ac3fdb5d403",
      "target": "43e2fbd5-53af-4987-a77f-556d74379c12",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_132",
      "source": "c106178e-0acd-4280-8139-6721a7399bb2",
      "target": "25d83806-33aa-4fcb-ae89-0038b6825ea1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_133",
      "source": "25d83806-33aa-4fcb-ae89-0038b6825ea1",
      "target": "6a8d09dd-6e9f-48c0-a46f-0659a51b4240",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_134",
      "source": "6a8d09dd-6e9f-48c0-a46f-0659a51b4240",
      "target": "6acad2aa-eaec-43d8-ae00-f3662386d26b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_135",
      "source": "6acad2aa-eaec-43d8-ae00-f3662386d26b",
      "target": "b9fa8e6f-e7f2-42dd-b285-89412c46f755",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_136",
      "source": "43e2fbd5-53af-4987-a77f-556d74379c12",
      "target": "ef39ae68-1b4f-40a0-ad18-f542a3c20197",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_137",
      "source": "e02e86fa-17e9-4dd3-ac2a-631cba7bec2e",
      "target": "9422bfc6-65b2-4954-bf64-167ea2300583",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_138",
      "source": "9422bfc6-65b2-4954-bf64-167ea2300583",
      "target": "f8d3e767-2c33-49c9-942a-0e955a4be03a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_139",
      "source": "f8d3e767-2c33-49c9-942a-0e955a4be03a",
      "target": "5cea4620-df32-420e-8ae1-007fc52578c2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_140",
      "source": "5cea4620-df32-420e-8ae1-007fc52578c2",
      "target": "106e747b-272e-457c-861e-10d4e449bf6a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_141",
      "source": "ef39ae68-1b4f-40a0-ad18-f542a3c20197",
      "target": "06a996da-fa7c-4f36-a078-f0173146e1f7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_142",
      "source": "084d0d27-bf28-4cbd-8270-51d0d103e5c5",
      "target": "71a46acd-4cd7-4d81-9558-8b79bdd31060",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_143",
      "source": "71a46acd-4cd7-4d81-9558-8b79bdd31060",
      "target": "df1cd44f-9248-4779-9929-d136fef54662",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_144",
      "source": "df1cd44f-9248-4779-9929-d136fef54662",
      "target": "ca597088-2df1-42e5-a400-a44fb53e6265",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_145",
      "source": "ca597088-2df1-42e5-a400-a44fb53e6265",
      "target": "fc93cc0c-11a7-4c55-9642-9678a9ea91c5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_146",
      "source": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "target": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_147",
      "source": "06a996da-fa7c-4f36-a078-f0173146e1f7",
      "target": "b2e74004-cd3a-4fe1-bd75-b37ed28981a2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_148",
      "source": "b9c1bb8c-8ab2-41f3-902a-eb1f92b68fe9",
      "target": "e2e83e05-bf57-4481-a7ed-94bbb5e066de",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_149",
      "source": "e2e83e05-bf57-4481-a7ed-94bbb5e066de",
      "target": "8a232f5d-4398-4a9f-91fb-0357187dfe62",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_150",
      "source": "8a232f5d-4398-4a9f-91fb-0357187dfe62",
      "target": "d2c7344a-8d8c-46fc-868c-37b6fbecbd57",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_151",
      "source": "d2c7344a-8d8c-46fc-868c-37b6fbecbd57",
      "target": "f834d45f-8ad9-4077-aacd-d13b3a1520d6",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_152",
      "source": "0ccf077d-56fc-45bc-ab34-551ff58f97fe",
      "target": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_153",
      "source": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "target": "13dc28a6-53c4-4163-99b8-239c495d0acd",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_154",
      "source": "ac3a9ad8-b6ef-4862-8377-61a810aaceb6",
      "target": "664a3167-65d8-4322-9b6f-9ac4a65cf3b1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_155",
      "source": "664a3167-65d8-4322-9b6f-9ac4a65cf3b1",
      "target": "79523581-cc90-44da-9860-7e0c1095f1e0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_156",
      "source": "79523581-cc90-44da-9860-7e0c1095f1e0",
      "target": "1c2da831-2c82-4fe4-9a06-21f77c9ac5e9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_157",
      "source": "1c2da831-2c82-4fe4-9a06-21f77c9ac5e9",
      "target": "34d5f8e2-7361-4074-80d5-8a56905c01ed",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_158",
      "source": "13dc28a6-53c4-4163-99b8-239c495d0acd",
      "target": "8bcd08db-c963-498e-8b92-3afaced93145",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_159",
      "source": "960c294f-ffbe-4d3c-8b0e-54fda9151e70",
      "target": "d28922a4-bbc5-4cf2-8fd6-c0cfce343185",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_160",
      "source": "d28922a4-bbc5-4cf2-8fd6-c0cfce343185",
      "target": "d09e8bf6-741d-42f1-80db-7e133dea3610",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_161",
      "source": "d09e8bf6-741d-42f1-80db-7e133dea3610",
      "target": "22a3bb5b-51df-4ac4-b34b-bb51d04bb806",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_162",
      "source": "22a3bb5b-51df-4ac4-b34b-bb51d04bb806",
      "target": "21ce6820-cb6c-4c05-8c1b-fbce1c828d47",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_163",
      "source": "8bcd08db-c963-498e-8b92-3afaced93145",
      "target": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_164",
      "source": "494ce5db-ce68-4f3b-9d37-fcbfa1084bd0",
      "target": "516b9766-b08a-40f0-a41b-15097148f336",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_165",
      "source": "516b9766-b08a-40f0-a41b-15097148f336",
      "target": "b7e20dbc-7426-4e1d-84d1-1318e1a53fb2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_166",
      "source": "b7e20dbc-7426-4e1d-84d1-1318e1a53fb2",
      "target": "8825fd64-509a-4d5b-b9c0-f5a213816170",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_167",
      "source": "8825fd64-509a-4d5b-b9c0-f5a213816170",
      "target": "209c18c1-cf2c-4d0e-a743-93fbce550634",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_168",
      "source": "3bfeef11-18ba-4e4b-9881-3f5bd06f6bca",
      "target": "86f0739d-9256-4d55-9048-7a9e8b7c7e10",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_169",
      "source": "3821e1a6-1912-4455-86ae-2df25a0fb9c8",
      "target": "d84808d2-d174-4664-8ecb-2700040b4e59",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_170",
      "source": "d84808d2-d174-4664-8ecb-2700040b4e59",
      "target": "8c85fa3b-a2c3-4eae-800b-0241d14a241a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_171",
      "source": "8c85fa3b-a2c3-4eae-800b-0241d14a241a",
      "target": "55f451ef-4361-4443-95b0-ee3194600c1f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_172",
      "source": "55f451ef-4361-4443-95b0-ee3194600c1f",
      "target": "5143c639-338d-4922-867e-99e89d6eed65",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_173",
      "source": "86f0739d-9256-4d55-9048-7a9e8b7c7e10",
      "target": "3f2ffa21-c559-4710-81b8-c8a3bf992f81",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_174",
      "source": "92765ed0-2484-4b96-87ed-72ab89cfeadd",
      "target": "04640c14-9107-4a42-aa4d-ab3521cf32c9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_175",
      "source": "04640c14-9107-4a42-aa4d-ab3521cf32c9",
      "target": "14fe8be7-188f-43a9-b630-b45b1d3d80e9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_176",
      "source": "14fe8be7-188f-43a9-b630-b45b1d3d80e9",
      "target": "6604f5fd-d3ca-49ab-8100-cfee2e7559e1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_177",
      "source": "6604f5fd-d3ca-49ab-8100-cfee2e7559e1",
      "target": "2b7f5669-da7f-4407-850d-a05f5dca0290",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_178",
      "source": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "target": "20522a84-34c4-43a0-bca9-9ee3f2730d52",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_179",
      "source": "3f2ffa21-c559-4710-81b8-c8a3bf992f81",
      "target": "20522a84-34c4-43a0-bca9-9ee3f2730d52",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_180",
      "source": "56d3f62f-21cb-44cf-a7d0-770e738aa251",
      "target": "9f7acf4a-9cea-4ae5-8ef0-a50de6e50218",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_181",
      "source": "9f7acf4a-9cea-4ae5-8ef0-a50de6e50218",
      "target": "12c1638e-d608-4463-a6e6-f6d8704f102c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_182",
      "source": "12c1638e-d608-4463-a6e6-f6d8704f102c",
      "target": "8b28a928-7dcd-4f03-9688-ee40f3228eb8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_183",
      "source": "8b28a928-7dcd-4f03-9688-ee40f3228eb8",
      "target": "a28187f1-e85c-42d5-b129-cdef33ffa516",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_184",
      "source": "aa9ff9fc-8b69-4182-8520-4e965b95dc4c",
      "target": "ed43f511-2615-4e71-8232-04349bc51136",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_185",
      "source": "ed43f511-2615-4e71-8232-04349bc51136",
      "target": "f8760f5b-e060-4400-baf3-cd940f2dff0c",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_186",
      "source": "31f8f239-d412-4f5f-9444-d8a25bc45d8a",
      "target": "a59dcb53-1d0b-4a32-a388-7252bc8a30e9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_187",
      "source": "a59dcb53-1d0b-4a32-a388-7252bc8a30e9",
      "target": "8cedb3ca-d663-46ca-815c-92283102fb87",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_188",
      "source": "8cedb3ca-d663-46ca-815c-92283102fb87",
      "target": "c0b1bdb8-0943-4857-b0c6-bd6c78a55465",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_189",
      "source": "c0b1bdb8-0943-4857-b0c6-bd6c78a55465",
      "target": "bd5c026e-cb62-4813-a070-cc91fe5dd6ee",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_190",
      "source": "f8760f5b-e060-4400-baf3-cd940f2dff0c",
      "target": "9fb24a79-6976-41b7-9762-9d17066283de",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_191",
      "source": "08a10ca1-a7ab-4453-8b5d-5690725f7c2a",
      "target": "6ab9283f-ed42-4780-bed1-62701d4e4426",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_192",
      "source": "6ab9283f-ed42-4780-bed1-62701d4e4426",
      "target": "b7a6f8e7-b306-47f1-ab22-fe82d6d7484f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_193",
      "source": "b7a6f8e7-b306-47f1-ab22-fe82d6d7484f",
      "target": "ef074cf9-a93f-426d-ad63-cc295861da6f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_194",
      "source": "ef074cf9-a93f-426d-ad63-cc295861da6f",
      "target": "58fee3ff-c5d4-4e7e-af8a-28f377ed4a30",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_195",
      "source": "9fb24a79-6976-41b7-9762-9d17066283de",
      "target": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_196",
      "source": "52d95403-7e2a-47a2-98b6-31ae4fb75334",
      "target": "52293860-e878-4740-b94c-5397877d8d48",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_197",
      "source": "52293860-e878-4740-b94c-5397877d8d48",
      "target": "a98f6fe1-e4ce-4f80-a0ac-45cf7201ca90",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_198",
      "source": "a98f6fe1-e4ce-4f80-a0ac-45cf7201ca90",
      "target": "b638c217-a667-46c2-a051-95ff39e06a1a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_199",
      "source": "f57a8a9a-f192-4780-a2c7-6f6ab16a11b5",
      "target": "230daf67-295b-45b4-b477-1aa9a7d53109",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_200",
      "source": "a50d8f79-dd14-48a8-94a3-e1c45bd4f741",
      "target": "00a76234-a2c7-40d2-93be-41b92beb6420",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_201",
      "source": "00a76234-a2c7-40d2-93be-41b92beb6420",
      "target": "0f96114f-a4ec-4405-9829-e27990cf72ba",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_202",
      "source": "0f96114f-a4ec-4405-9829-e27990cf72ba",
      "target": "eef1bd5d-4024-4307-902d-bd59e01837c5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_203",
      "source": "eef1bd5d-4024-4307-902d-bd59e01837c5",
      "target": "b174f845-1597-4020-99d4-0d75ee56ef43",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_204",
      "source": "230daf67-295b-45b4-b477-1aa9a7d53109",
      "target": "23e66c74-5878-49e5-97d4-f9b8228e1cb1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_205",
      "source": "43fe1e8d-2daa-4819-9567-dbe15faadbcc",
      "target": "0ff6ea86-1643-4074-92a5-6ac8a1ee475b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_206",
      "source": "0ff6ea86-1643-4074-92a5-6ac8a1ee475b",
      "target": "9645114a-656a-434e-94c3-7e7dee696b28",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_207",
      "source": "9645114a-656a-434e-94c3-7e7dee696b28",
      "target": "08f0aa4e-d239-4ece-b671-6c2676d0c699",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_208",
      "source": "08f0aa4e-d239-4ece-b671-6c2676d0c699",
      "target": "c30fe216-70fe-4d62-af75-db52cba105a0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_209",
      "source": "ed43f511-2615-4e71-8232-04349bc51136",
      "target": "50a5985f-5882-487a-b994-1e0761e37290",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_210",
      "source": "23e66c74-5878-49e5-97d4-f9b8228e1cb1",
      "target": "50a5985f-5882-487a-b994-1e0761e37290",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_211",
      "source": "b4a115fb-b1d6-4e43-801e-aac6a83e053a",
      "target": "a950363a-0011-4b1b-8b8d-464feabbe2be",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_212",
      "source": "a950363a-0011-4b1b-8b8d-464feabbe2be",
      "target": "5061b73a-29df-4f55-8d10-f4b2d4b39365",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_213",
      "source": "5061b73a-29df-4f55-8d10-f4b2d4b39365",
      "target": "09cca036-7fec-4da7-bfa4-cae333605506",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_214",
      "source": "09cca036-7fec-4da7-bfa4-cae333605506",
      "target": "08a137bb-d6e8-458c-99f7-fbe882df7a09",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_215",
      "source": "ed43f511-2615-4e71-8232-04349bc51136",
      "target": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_216",
      "source": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "target": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_217",
      "source": "7092c288-d3e3-4ef9-8d72-5ccd52799ec6",
      "target": "5fdcd7d5-9b65-4532-8102-af97529cb651",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_218",
      "source": "5fdcd7d5-9b65-4532-8102-af97529cb651",
      "target": "d23d604b-3dd5-42b6-a4ea-9670b5e35201",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_219",
      "source": "d23d604b-3dd5-42b6-a4ea-9670b5e35201",
      "target": "5edc36b7-0927-4137-aa6a-6cb1b595ca18",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_220",
      "source": "2c6f75d2-d5b7-48df-b5f2-2ee4d5809d36",
      "target": "6245786e-f3a4-4f66-85a2-025dd0ea60b5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_221",
      "source": "840833ad-ac19-4247-9286-f4b365c47ece",
      "target": "ac78c749-8a3c-4622-9800-11028b489366",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_222",
      "source": "ac78c749-8a3c-4622-9800-11028b489366",
      "target": "e8d2fce9-14f0-4a61-99f5-50dc099d8d3a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_223",
      "source": "e8d2fce9-14f0-4a61-99f5-50dc099d8d3a",
      "target": "01e18de1-73c4-4bcb-8bbf-eeb8a7d9c6e3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_224",
      "source": "01e18de1-73c4-4bcb-8bbf-eeb8a7d9c6e3",
      "target": "98b1cb79-0cdf-44b8-8a70-125738fed0f2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_225",
      "source": "6245786e-f3a4-4f66-85a2-025dd0ea60b5",
      "target": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_226",
      "source": "0c90a82e-5d68-4b8a-9acf-a4aa3028aad9",
      "target": "22c01222-207b-4d61-ad1a-e8c5fe22c5f4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_227",
      "source": "22c01222-207b-4d61-ad1a-e8c5fe22c5f4",
      "target": "c426b8a1-28e0-48b4-bcbe-092005ab713a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_228",
      "source": "c426b8a1-28e0-48b4-bcbe-092005ab713a",
      "target": "1f57348e-17f4-4358-bc5d-93e7dd4a43e1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_229",
      "source": "1f57348e-17f4-4358-bc5d-93e7dd4a43e1",
      "target": "252abc6f-8815-45fd-afed-f45bb19971e3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_230",
      "source": "f00bfb90-5f79-45ed-9442-77e8e3a3bfd2",
      "target": "33194a1d-d594-4ffb-9871-f78aa1977da5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_231",
      "source": "e69ee620-dcdb-43f7-8363-43594016f392",
      "target": "ae0947e1-fdc5-4a72-8821-563ff10a34e9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_232",
      "source": "ae0947e1-fdc5-4a72-8821-563ff10a34e9",
      "target": "37c0aa60-1059-4d5c-80e5-2e1f00ff0c03",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_233",
      "source": "37c0aa60-1059-4d5c-80e5-2e1f00ff0c03",
      "target": "8db8a61f-1dc8-4d09-a3a5-b2bd6169cdcb",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_234",
      "source": "8db8a61f-1dc8-4d09-a3a5-b2bd6169cdcb",
      "target": "1c1761e5-c892-4395-ab5e-ee28da6a0963",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_235",
      "source": "33194a1d-d594-4ffb-9871-f78aa1977da5",
      "target": "bb589599-65d4-4380-bc7d-e00ef22f30d6",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_236",
      "source": "85865759-c644-4b6a-8a30-f07bed96ede4",
      "target": "81bc3ad1-e891-49c7-b529-cdcbbe5d5ef2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_237",
      "source": "81bc3ad1-e891-49c7-b529-cdcbbe5d5ef2",
      "target": "c546dd55-edd4-48f3-8891-c581d8da1e60",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_238",
      "source": "c546dd55-edd4-48f3-8891-c581d8da1e60",
      "target": "7e25de0d-2d39-4073-9c21-b76604f96807",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_239",
      "source": "7e25de0d-2d39-4073-9c21-b76604f96807",
      "target": "9ffea123-ffb8-4422-b358-a40188b8e44b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_240",
      "source": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "target": "dc46ad75-c7ff-49b0-bf06-9d6104700b53",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_241",
      "source": "bb589599-65d4-4380-bc7d-e00ef22f30d6",
      "target": "dc46ad75-c7ff-49b0-bf06-9d6104700b53",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_242",
      "source": "8bbd131c-14d6-435a-9332-748e331c29c1",
      "target": "c0ff3a57-347b-421c-94fe-935af1f5a3fe",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_243",
      "source": "c0ff3a57-347b-421c-94fe-935af1f5a3fe",
      "target": "1250dde3-d4ae-4699-9964-6e3d68213b2f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_244",
      "source": "1250dde3-d4ae-4699-9964-6e3d68213b2f",
      "target": "c5762f30-ded4-49c0-af8d-4f91c694dfda",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_245",
      "source": "c5762f30-ded4-49c0-af8d-4f91c694dfda",
      "target": "de5538e5-3545-4f66-8b60-c6a7441db8d7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_246",
      "source": "b5635fa9-b154-4a71-becd-0e552a35519d",
      "target": "61226e49-92a3-43c1-b90b-347ea023af01",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_247",
      "source": "61226e49-92a3-43c1-b90b-347ea023af01",
      "target": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_248",
      "source": "1c201d6e-09e2-4466-8bf2-5eb6523afeaa",
      "target": "5ff3e8d5-2dfa-481d-9141-d1e8dc272669",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_249",
      "source": "5ff3e8d5-2dfa-481d-9141-d1e8dc272669",
      "target": "b67a5503-355c-47ae-a721-2c05ab9d607f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_250",
      "source": "b67a5503-355c-47ae-a721-2c05ab9d607f",
      "target": "283ff693-b17d-4547-b253-62dd7d952b3e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_251",
      "source": "283ff693-b17d-4547-b253-62dd7d952b3e",
      "target": "7a783ea7-143f-41c4-807c-212463ff8854",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_252",
      "source": "a38cba3e-3e30-4ce0-89c9-97bcd7c8d99e",
      "target": "02fc1412-0e47-45a9-9cca-82edd80f450d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_253",
      "source": "f98788b4-f982-40c7-bfe2-0a1a992ac84b",
      "target": "37a452be-35a7-4875-9618-1992567c5bfd",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_254",
      "source": "37a452be-35a7-4875-9618-1992567c5bfd",
      "target": "235e608c-0ad4-413b-ae89-1ca2f306f9be",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_255",
      "source": "235e608c-0ad4-413b-ae89-1ca2f306f9be",
      "target": "c4b00a3c-43d5-4524-bdd2-02dccd22b13b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_256",
      "source": "c4b00a3c-43d5-4524-bdd2-02dccd22b13b",
      "target": "4b0e17c9-7452-43a7-b81a-66ad7b01ec8d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_257",
      "source": "02fc1412-0e47-45a9-9cca-82edd80f450d",
      "target": "4167ba31-434d-4d9a-9762-2d7f30d4efb9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_258",
      "source": "99558fe3-c7f2-4ab5-809a-038e04b55f34",
      "target": "680d1d5c-baa1-481d-aeb8-c0a12502cbe6",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_259",
      "source": "680d1d5c-baa1-481d-aeb8-c0a12502cbe6",
      "target": "e157ed7b-1e95-4bf6-ae36-b3f03692e583",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_260",
      "source": "e157ed7b-1e95-4bf6-ae36-b3f03692e583",
      "target": "57657ddc-9cb0-4b98-b521-9658f47fcc66",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_261",
      "source": "57657ddc-9cb0-4b98-b521-9658f47fcc66",
      "target": "ca87ef80-803c-4079-b043-2883570d3c5b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_262",
      "source": "4167ba31-434d-4d9a-9762-2d7f30d4efb9",
      "target": "84a441b7-d65d-4b2c-8f82-4c97f7354a04",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_263",
      "source": "40f4e91b-d498-412f-8ddb-9e9d62a06da9",
      "target": "4dd22f83-54e0-4741-9367-337741b20977",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_264",
      "source": "4dd22f83-54e0-4741-9367-337741b20977",
      "target": "c311ae70-3e80-4abb-883f-e6f9999a1abe",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_265",
      "source": "c311ae70-3e80-4abb-883f-e6f9999a1abe",
      "target": "1e81a4f2-c3ef-4770-896d-f14d8d1299bd",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_266",
      "source": "84a441b7-d65d-4b2c-8f82-4c97f7354a04",
      "target": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_267",
      "source": "3364ba91-5f88-41cc-b7b7-4d06dfa3b2f3",
      "target": "6e7db459-fcb6-425c-8cbe-69b9d3480c43",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_268",
      "source": "6e7db459-fcb6-425c-8cbe-69b9d3480c43",
      "target": "4e6ad7af-899c-4a16-943a-e9e1747596a4",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_269",
      "source": "4e6ad7af-899c-4a16-943a-e9e1747596a4",
      "target": "53916021-6751-4ff1-b17a-0d97d15a71ad",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_270",
      "source": "53916021-6751-4ff1-b17a-0d97d15a71ad",
      "target": "c3f35a0a-276d-4d9c-8c76-50f2953a9520",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_271",
      "source": "61226e49-92a3-43c1-b90b-347ea023af01",
      "target": "587e4880-a590-42c2-aeec-af3498683377",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_272",
      "source": "64a814ba-d4d7-48ba-b48d-0c95e80fe6b7",
      "target": "587e4880-a590-42c2-aeec-af3498683377",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_273",
      "source": "309993c2-fd29-4d8f-bff5-2233045277a3",
      "target": "9271186c-2232-4248-9884-205682c3443b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_274",
      "source": "9271186c-2232-4248-9884-205682c3443b",
      "target": "1084c402-b485-4378-a8d3-f61e5f7dfec2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_275",
      "source": "1084c402-b485-4378-a8d3-f61e5f7dfec2",
      "target": "5f8985e6-e061-46d7-aca6-3a3eb362ff9f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_276",
      "source": "5f8985e6-e061-46d7-aca6-3a3eb362ff9f",
      "target": "aa5fe34a-5017-46d4-a36b-ed08c5779e05",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_277",
      "source": "aa5fe34a-5017-46d4-a36b-ed08c5779e05",
      "target": "b1aae7ac-1d13-4129-a963-f1eada3bdda0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_278",
      "source": "61226e49-92a3-43c1-b90b-347ea023af01",
      "target": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_279",
      "source": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "target": "32eef62a-49cb-471f-ac15-b175181ac5fd",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_280",
      "source": "99d1c6c0-78d5-4b3e-8c8b-2f74f9df2f83",
      "target": "c94a008d-a255-4e92-b520-b17dcdd19f65",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_281",
      "source": "c94a008d-a255-4e92-b520-b17dcdd19f65",
      "target": "5527d6f8-dd79-4b66-802f-60644667e041",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_282",
      "source": "5527d6f8-dd79-4b66-802f-60644667e041",
      "target": "82f0a861-4493-432f-83b9-36293010b6c2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_283",
      "source": "32eef62a-49cb-471f-ac15-b175181ac5fd",
      "target": "4c9a929d-798a-47bc-a78e-427c333da7db",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_284",
      "source": "ed72f85d-45f0-46b6-9a7c-e181cc40f1a2",
      "target": "5e284c0c-d8ea-4044-8682-92203a1d2ee1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_285",
      "source": "5e284c0c-d8ea-4044-8682-92203a1d2ee1",
      "target": "13607c44-be23-44cc-9946-e2a7c5a82f22",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_286",
      "source": "13607c44-be23-44cc-9946-e2a7c5a82f22",
      "target": "05cd7cca-ee31-4cc3-9b18-70b3535b6610",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_287",
      "source": "05cd7cca-ee31-4cc3-9b18-70b3535b6610",
      "target": "355a1c70-1c22-4b07-89ae-b073f6d27cd2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_288",
      "source": "4c9a929d-798a-47bc-a78e-427c333da7db",
      "target": "a2451eb6-c517-4534-b09a-ed9e240bdad6",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_289",
      "source": "d1652e57-c7e9-4075-8f90-05769ecd4023",
      "target": "4f4f4628-310f-4d08-ac6a-506a5a1a524d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_290",
      "source": "4f4f4628-310f-4d08-ac6a-506a5a1a524d",
      "target": "b07ea18f-4af4-4ce4-9059-5361707f7751",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_291",
      "source": "b07ea18f-4af4-4ce4-9059-5361707f7751",
      "target": "3b61ad75-7148-4392-9b70-c5c2a1b5ad8b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_292",
      "source": "3b61ad75-7148-4392-9b70-c5c2a1b5ad8b",
      "target": "4b88f1ed-2626-4f69-b28a-6abe9ae108b1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_293",
      "source": "a2451eb6-c517-4534-b09a-ed9e240bdad6",
      "target": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_294",
      "source": "d71404db-56df-46d2-afd9-d3424a583bfd",
      "target": "db80adba-5f7e-4123-8788-3cb63b4a5477",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_295",
      "source": "db80adba-5f7e-4123-8788-3cb63b4a5477",
      "target": "23dad229-0c6c-49eb-a557-7d6f4c325ef0",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_296",
      "source": "23dad229-0c6c-49eb-a557-7d6f4c325ef0",
      "target": "faa9e2bc-2370-4998-9e5d-bd8600011ec1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_297",
      "source": "faa9e2bc-2370-4998-9e5d-bd8600011ec1",
      "target": "a48690c7-20f1-45e4-b03c-1f01038110a9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_298",
      "source": "ee6f7739-5a0f-4830-b7ee-0ab3e34d53b3",
      "target": "0db69248-5949-495f-bedf-bad6f41c2794",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_299",
      "source": "d498d322-0988-456c-b900-df7d6602a4ed",
      "target": "4b58e8ab-49ec-4b50-b8b3-6dab7b7ffffb",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_300",
      "source": "4b58e8ab-49ec-4b50-b8b3-6dab7b7ffffb",
      "target": "ef696da7-69d6-415c-a814-598946ef73bb",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_301",
      "source": "ef696da7-69d6-415c-a814-598946ef73bb",
      "target": "dea33d5b-a7da-43e2-9ebd-77b65d9c7836",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_302",
      "source": "dea33d5b-a7da-43e2-9ebd-77b65d9c7836",
      "target": "0026855d-0829-4917-ba86-eae4613d9d4c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_303",
      "source": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "target": "4c9eb05b-1203-4176-ad48-2accd760cd2c",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_304",
      "source": "0db69248-5949-495f-bedf-bad6f41c2794",
      "target": "4c9eb05b-1203-4176-ad48-2accd760cd2c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_305",
      "source": "85ad49e2-6e1a-4c14-929d-81478c76e541",
      "target": "ef7b7c38-846b-40fa-b498-7613e5170e04",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_306",
      "source": "ef7b7c38-846b-40fa-b498-7613e5170e04",
      "target": "1764a43a-71ac-4c58-8488-d33203dcd40e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_307",
      "source": "e7fb5f00-0dd0-4e27-a715-d46cabc1de81",
      "target": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_308",
      "source": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "target": "04baabbf-b681-4238-b622-9e37c1a4f463",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_309",
      "source": "c5a634d4-ee68-4951-8867-8e53b0a75c51",
      "target": "9136c751-0bc2-43e9-bd6f-419f06f893ef",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_310",
      "source": "9136c751-0bc2-43e9-bd6f-419f06f893ef",
      "target": "4e142f2d-56cc-4b5a-9c87-95c31584056c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_311",
      "source": "4e142f2d-56cc-4b5a-9c87-95c31584056c",
      "target": "9c27578b-02c9-42f9-b3cc-fef0c0a4a655",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_312",
      "source": "9c27578b-02c9-42f9-b3cc-fef0c0a4a655",
      "target": "90780a10-83f8-4ade-bce2-610312536528",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_313",
      "source": "90780a10-83f8-4ade-bce2-610312536528",
      "target": "e7b67d62-5ed5-43eb-b5ad-d64832ab3e49",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_314",
      "source": "04baabbf-b681-4238-b622-9e37c1a4f463",
      "target": "a604a61a-28c8-445f-ad4e-65bb621e571e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_315",
      "source": "61c61143-a774-4d83-b4bd-648d5a0b0bdb",
      "target": "95134bd4-58a1-4d66-8eca-dffaf84c730a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_316",
      "source": "95134bd4-58a1-4d66-8eca-dffaf84c730a",
      "target": "ce1efec7-b963-47ed-994d-30388f25d96c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_317",
      "source": "ce1efec7-b963-47ed-994d-30388f25d96c",
      "target": "c8c01dd8-88db-41ad-91e1-f232444aad24",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_318",
      "source": "c8c01dd8-88db-41ad-91e1-f232444aad24",
      "target": "ab45e334-4660-4833-ad8e-310e038aecee",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_319",
      "source": "a604a61a-28c8-445f-ad4e-65bb621e571e",
      "target": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_320",
      "source": "e74a65c7-9a2d-46f0-b8f3-e00ab78b842e",
      "target": "cdb66ee9-c9ca-4fba-9694-eb16d5c8c39c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_321",
      "source": "cdb66ee9-c9ca-4fba-9694-eb16d5c8c39c",
      "target": "4612b5ad-8a3e-4b5e-b184-e881fb960b54",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_322",
      "source": "4612b5ad-8a3e-4b5e-b184-e881fb960b54",
      "target": "303cc18e-3f53-41fc-bfba-4e27fc0c179d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_323",
      "source": "303cc18e-3f53-41fc-bfba-4e27fc0c179d",
      "target": "34a80566-f04a-40ed-8bbb-03eddfb72132",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_324",
      "source": "2dfb70b0-bf7c-40b4-afdc-e4773623c1f5",
      "target": "0f99701e-0407-470b-acb7-f1377067f23f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_325",
      "source": "7f23ec1c-687c-4410-9297-1746a94b31d3",
      "target": "3a8145e6-272d-41f2-917b-6f92e457a57f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_326",
      "source": "3a8145e6-272d-41f2-917b-6f92e457a57f",
      "target": "82de005d-0ee2-4cde-aba4-4d06b7fbbe48",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_327",
      "source": "82de005d-0ee2-4cde-aba4-4d06b7fbbe48",
      "target": "2013d226-36cb-4229-a725-37e24dafd418",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_328",
      "source": "2013d226-36cb-4229-a725-37e24dafd418",
      "target": "f76f40e6-1084-4764-b7cc-a0eb56a1cb1a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_329",
      "source": "0f99701e-0407-470b-acb7-f1377067f23f",
      "target": "2f5ff02c-5237-4084-a7a8-e01df9c60305",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_330",
      "source": "e3949c9d-de98-4025-8709-7120aac798fb",
      "target": "db44f7d8-42ac-44e9-9754-5ac8eca50573",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_331",
      "source": "db44f7d8-42ac-44e9-9754-5ac8eca50573",
      "target": "2410e14d-7134-4df1-abbb-a3e43928bc5b",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_332",
      "source": "2410e14d-7134-4df1-abbb-a3e43928bc5b",
      "target": "fa252625-c693-43fa-8f48-f1bc4ac6ab48",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_333",
      "source": "fa252625-c693-43fa-8f48-f1bc4ac6ab48",
      "target": "3591ba17-435a-4c51-b1e7-a93da44c2027",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_334",
      "source": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "target": "a436b063-12bf-40ad-8877-3f006181b55a",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_335",
      "source": "2f5ff02c-5237-4084-a7a8-e01df9c60305",
      "target": "a436b063-12bf-40ad-8877-3f006181b55a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_336",
      "source": "25026bc4-16be-45c6-affe-8645da314b36",
      "target": "4bc3d076-e1c5-4472-b5a3-13ce8e42ef83",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_337",
      "source": "4bc3d076-e1c5-4472-b5a3-13ce8e42ef83",
      "target": "5c431756-52a1-424c-84bc-e22d9bf25177",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_338",
      "source": "5c431756-52a1-424c-84bc-e22d9bf25177",
      "target": "025f328b-f161-4a0a-9f79-a8edb86b25a9",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_339",
      "source": "025f328b-f161-4a0a-9f79-a8edb86b25a9",
      "target": "d5bbaae7-dfa8-4f59-8c0d-0f5d6b5b7297",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_340",
      "source": "da73f9b5-528a-40c8-bd31-c8dc4a796dcb",
      "target": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_341",
      "source": "c782d0bf-6d37-460a-8b4b-937b93cae0a2",
      "target": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_342",
      "source": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "target": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801",
      "type": "1",
      "lag": 0.0
    },
    {
      "id": "link_343",
      "source": "422ec6d0-68a7-4405-b26c-6ffe4eb081c7",
      "target": "319f2564-a1fc-4962-8eb7-3c332145456d",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_344",
      "source": "319f2564-a1fc-4962-8eb7-3c332145456d",
      "target": "fd1dcaba-ecb6-4e2d-99ed-c963aa01434f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_345",
      "source": "fd1dcaba-ecb6-4e2d-99ed-c963aa01434f",
      "target": "6d114efd-6a29-438a-85cf-d2f4056558a8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_346",
      "source": "6d114efd-6a29-438a-85cf-d2f4056558a8",
      "target": "7a91d0f8-d2bc-4a13-9733-33fabfa26a12",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_347",
      "source": "bec2cfb5-a89b-4d0e-a3e3-75c7de0b2801",
      "target": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_348",
      "source": "88089736-b0ca-4163-9987-13328989614e",
      "target": "adee690c-7597-47cc-87cf-214955ea88a1",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_349",
      "source": "adee690c-7597-47cc-87cf-214955ea88a1",
      "target": "92593e5e-4607-4918-8139-a8df0cd938e3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_350",
      "source": "92593e5e-4607-4918-8139-a8df0cd938e3",
      "target": "c01b8de3-3d40-4098-ae7e-e309e92fff1a",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_351",
      "source": "c01b8de3-3d40-4098-ae7e-e309e92fff1a",
      "target": "d50d864c-d6bb-4256-bbeb-3f490598dcef",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_352",
      "source": "4afdf970-5cfc-4803-a5f5-73a4bdc085ff",
      "target": "4754c41b-7f60-4241-b141-9b1c954d0c21",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_353",
      "source": "d51ba259-ef66-4e17-afaf-2d9147e4d817",
      "target": "53766da8-ff9b-4ea8-8fdb-3e42af023bd2",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_354",
      "source": "53766da8-ff9b-4ea8-8fdb-3e42af023bd2",
      "target": "d4da67fd-615c-49e7-b048-8958bf6129b7",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_355",
      "source": "d4da67fd-615c-49e7-b048-8958bf6129b7",
      "target": "5fd95732-7921-431c-9b26-f3f47c514070",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_356",
      "source": "5fd95732-7921-431c-9b26-f3f47c514070",
      "target": "55fc0a1a-0595-497e-af32-b0af1b2d7e43",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_357",
      "source": "4754c41b-7f60-4241-b141-9b1c954d0c21",
      "target": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_358",
      "source": "dbe74e83-8d7d-481e-9a9f-1f777694cfdb",
      "target": "cfbe0e74-640e-4d74-8450-bcb3d1846d36",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_359",
      "source": "cfbe0e74-640e-4d74-8450-bcb3d1846d36",
      "target": "4d46cf77-1aad-4d50-a3a7-eb841091ee29",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_360",
      "source": "4d46cf77-1aad-4d50-a3a7-eb841091ee29",
      "target": "ffde062e-f8de-4106-bb82-29264dd8f64c",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_361",
      "source": "ffde062e-f8de-4106-bb82-29264dd8f64c",
      "target": "60d9fb16-2454-4eeb-b796-d161f38fb60e",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_362",
      "source": "8ab54ae4-f455-45cb-bd84-5bd9ee8c5f73",
      "target": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_363",
      "source": "9a47780e-8a61-42e3-b737-079f2221804b",
      "target": "92e6d833-c150-497b-ae4b-9aa32a594a69",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_364",
      "source": "92e6d833-c150-497b-ae4b-9aa32a594a69",
      "target": "1e6c9bc1-c52c-4d69-95f4-9aa5bc5ee6c3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_365",
      "source": "1e6c9bc1-c52c-4d69-95f4-9aa5bc5ee6c3",
      "target": "d705983f-98a2-43cf-809f-6c686a2865b8",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_366",
      "source": "d705983f-98a2-43cf-809f-6c686a2865b8",
      "target": "c2c4db5e-5fa9-4178-b291-49ac1c3c06d3",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_367",
      "source": "4e0a2c98-0106-4842-b7aa-2ab703feb275",
      "target": "e6d92631-4bc3-4586-83af-e9910a5f885f",
      "type": "2",
      "lag": 0.0
    },
    {
      "id": "link_368",
      "source": "c2b98263-8b8c-44cc-8e5b-559f0d24b43f",
      "target": "e6d92631-4bc3-4586-83af-e9910a5f885f",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_369",
      "source": "47805e87-689a-4953-93f0-1ab8ef1b31a1",
      "target": "9c5af61a-88d7-432a-9a54-5b0cb14d73d5",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_370",
      "source": "9c5af61a-88d7-432a-9a54-5b0cb14d73d5",
      "target": "80f3e472-ad93-4318-9ec9-360a28dd2e17",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_371",
      "source": "80f3e472-ad93-4318-9ec9-360a28dd2e17",
      "target": "75a5501a-7276-4204-a74f-28cc6b077382",
      "type": "0",
      "lag": 0.0
    },
    {
      "id": "link_372",
      "source": "75a5501a-7276-4204-a74f-28cc6b077382",
      "target": "3a98803c-8a9a-415d-b4ac-721257d3a4ec",
      "type": "0",
      "lag": 0.0
    }
  ]
};

    function zoomFit() {
        const tasks = gantt.getTaskByTime();
        if (tasks.length > 0) {
            const firstTask = tasks[0];
            const lastTask = tasks[tasks.length - 1];
            gantt.showDate(firstTask.start_date);
            
            // Calculate total duration in days
            const startDate = new Date(firstTask.start_date);
            const endDate = new Date(lastTask.end_date);
            const durationDays = (endDate - startDate) / (1000 * 60 * 60 * 24);
            
            // Choose appropriate scale based on duration
            if (durationDays > 3650) { // More than 10 years
                gantt.config.scale_unit = "year";
                gantt.config.step = 10;
                gantt.config.subscales = [
                    {unit: "year", step: 1, date: "%Y"}
                ];
            } else if (durationDays > 365) { // More than 1 year
                gantt.config.scale_unit = "year";
                gantt.config.step = 1;
                gantt.config.subscales = [
                    {unit: "month", step: 1, date: "%M"}
                ];
            } else if (durationDays > 30) { // More than 1 month
                gantt.config.scale_unit = "month";
                gantt.config.step = 1;
                gantt.config.subscales = [
                    {unit: "day", step: 1, date: "%d"}
                ];
            } else if (durationDays > 7) { // More than 1 week
                gantt.config.scale_unit = "week";
                gantt.config.step = 1;
                gantt.config.subscales = [
                    {unit: "day", step: 1, date: "%d"}
                ];
            } else {
                gantt.config.scale_unit = "day";
                gantt.config.step = 1;
                gantt.config.subscales = [];
            }
            gantt.render();
        }
    }

    function zoomIn() {
        const currentUnit = gantt.config.scale_unit;
        const currentStep = gantt.config.step;
        
        if (currentUnit === "year" && currentStep === 10) {
            gantt.config.scale_unit = "year";
            gantt.config.step = 1;
            gantt.config.subscales = [
                {unit: "month", step: 1, date: "%M"}
            ];
        } else if (currentUnit === "year") {
            gantt.config.scale_unit = "month";
            gantt.config.step = 1;
            gantt.config.subscales = [
                {unit: "day", step: 1, date: "%d"}
            ];
        } else if (currentUnit === "month") {
            gantt.config.scale_unit = "week";
            gantt.config.step = 1;
            gantt.config.subscales = [
                {unit: "day", step: 1, date: "%d"}
            ];
        } else if (currentUnit === "week") {
            gantt.config.scale_unit = "day";
            gantt.config.step = 1;
            gantt.config.subscales = [];
        }
        gantt.render();
    }

    function zoomOut() {
        const currentUnit = gantt.config.scale_unit;
        const currentStep = gantt.config.step;
        
        if (currentUnit === "day") {
            gantt.config.scale_unit = "week";
            gantt.config.step = 1;
            gantt.config.subscales = [
                {unit: "day", step: 1, date: "%d"}
            ];
        } else if (currentUnit === "week") {
            gantt.config.scale_unit = "month";
            gantt.config.step = 1;
            gantt.config.subscales = [
                {unit: "day", step: 1, date: "%d"}
            ];
        } else if (currentUnit === "month") {
            gantt.config.scale_unit = "year";
            gantt.config.step = 1;
            gantt.config.subscales = [
                {unit: "month", step: 1, date: "%M"}
            ];
        } else if (currentUnit === "year") {
            gantt.config.scale_unit = "year";
            gantt.config.step = 10;
            gantt.config.subscales = [
                {unit: "year", step: 1, date: "%Y"}
            ];
        }
        gantt.render();
    }

    function downloadCSV() {
        if (GANTT_DATA_CSV === null) {
            return;
        }
        const blob = new Blob([GANTT_DATA_CSV], { type: 'text/csv;charset=utf-8;' });
        const link = document.createElement('a');
        const url = URL.createObjectURL(blob);
        link.setAttribute('href', url);
        link.setAttribute('download', GANTT_FILENAME_CSV);
        link.style.visibility = 'hidden';
        document.body.appendChild(link);
        link.click();
        document.body.removeChild(link);
    }

    // Gantt Initialization
    gantt.config.readonly = true;
    gantt.config.date_format = "%Y-%m-%d";
    gantt.config.scale_unit = "month";
    gantt.config.step = 1;
    gantt.config.subscales = [
        {unit: "day", step: 1, date: "%d"}
    ];

    gantt.config.columns = [
        {name:"text", label:"Task name", width:"*", tree:true},
        // {name:"start_date", label:"Start time", align: "center"},
        // {name:"duration", label:"Duration", align: "center"}
    ];

    gantt.templates.task_class = function(start, end, task) {
        if (task.type === "project") {
            return "project-task";
        }
        return "";
    };

    gantt.templates.tooltip_text = function(start, end, task) {
        return task.custom_tooltip || "No tooltip";
    };
    
	gantt.plugins({
		tooltip: true
	});
	gantt.attachEvent("onGanttReady", function(){
		var tooltips = gantt.ext.tooltips;
		tooltips.tooltip.setViewport(gantt.$task_data);
	});
    gantt.init("gantt_container");
    gantt.parse(GANTT_DATA_DHTMLX);

    // Hide the export to CSV button if there is no CSV data
    if (GANTT_DATA_CSV === null) {
        document.getElementById('exportToCSVButton').style.display = 'none';
    }

    document.getElementById('zoomFitButton').addEventListener('click', zoomFit);
    document.getElementById('zoomInButton').addEventListener('click', zoomIn);
    document.getElementById('zoomOutButton').addEventListener('click', zoomOut);
    document.getElementById('exportToCSVButton').addEventListener('click', downloadCSV);
</script>

    <script>
        var coll = document.getElementsByClassName("collapsible");
        var i;

        for (i = 0; i < coll.length; i++) {
            coll[i].addEventListener("click", function() {
                this.classList.toggle("active");
                var content = this.nextElementSibling;
                if (content.style.maxHeight){
                    content.style.maxHeight = null;
                } else {
                    content.style.maxHeight = content.scrollHeight + "px";
                }
            });
        }
    </script>
    <script>
// Checkbox controls button enable/disable and button text
const checkbox = document.getElementById('planexe-execute-confirm-checkbox');
const executeBtn = document.getElementById('planexe-execute-button');
const animationMsg = document.getElementById('planexe-execute-message');

function updateExecuteBtnState() {
    if (checkbox.checked) {
        executeBtn.disabled = false;
        executeBtn.innerHTML = 'Execute';
        executeBtn.classList.add('execute-active');
        executeBtn.classList.remove('ready');
        document.getElementById('planexe-execute-button-warning').style.display = '';
    } else {
        executeBtn.disabled = true;
        executeBtn.innerHTML = 'Execute';
        executeBtn.classList.remove('execute-active', 'ready');
        document.getElementById('planexe-execute-button-warning').style.display = 'none';
    }
}

// Initial state
updateExecuteBtnState();

checkbox.addEventListener('change', updateExecuteBtnState);

// Fancy animation on Execute
executeBtn.addEventListener('click', function() {
    if (executeBtn.disabled) return;
    executeBtn.classList.remove('execute-active');
    executeBtn.classList.add('executing');
    executeBtn.innerHTML = '<span class="spinner"></span> Executing...';
    document.getElementById('planexe-execute-button-warning').style.display = 'none';
    animationMsg.innerHTML = '';
    setTimeout(() => {
        executeBtn.classList.remove('executing');
        executeBtn.classList.add('ready');
        executeBtn.innerHTML = 'Done!';
        animationMsg.innerHTML = '<span style="color: #27ae60; font-weight: bold; font-size: 1.1em;">Plan execution complete!</span>';
        
        // Redirect to execute page after 2 seconds
        setTimeout(() => {
            const pageTitle = document.title || 'PlanExe report without title';
            const encodedTitle = encodeURIComponent(pageTitle);
            window.location.href = `https://planexe.org/execute/?title=${encodedTitle}`;
        }, 2000);
    }, 2200);
});
</script>
<style>
.fancy-execute-btn {
    background: linear-gradient(90deg, #2f3833 0%, #2980b9 100%);
    color: white;
    border: none;
    border-radius: 6px;
    padding: 14px 36px;
    font-size: 1.1em;
    font-weight: normal;
    cursor: pointer;
    box-shadow: 0 2px 8px rgba(41,128,185,0.08);
    transition: box-shadow 0.3s, transform 0.2s, color 0.2s, border 0.2s;
    position: relative;
    outline: none;
}
.fancy-execute-btn.execute-active {
    background: #fff;
    color: #666;
    border: 1.5px solid #666;
    box-shadow: 0 2px 8px rgba(0,0,0,0.04);
}
.fancy-execute-btn.execute-active:hover {
    color: #333 !important;
    border: 1.5px solid #333 !important;
    animation: execute-pulse-simple 1s infinite;
}
@keyframes execute-pulse-simple {
    0% { background-color: #ccc; }
    10% { background-color: #fff; }
    20% { background-color: #ccc; }
    30% { background-color: #fff; }
    90% { background-color: #fff; }
    100% { background-color: #ccc; }
}
.fancy-execute-btn:disabled {
    background: #f8f9fa;
    color: #bbb;
    cursor: not-allowed;
    box-shadow: none;
    border: 1.5px solid #bbb;
}
.fancy-execute-btn.executing {
    background: repeating-linear-gradient(90deg, #757876 0%, #596770 50%, #4d6055 100%);
    animation: pulse 0.7s infinite alternate;
    box-shadow: 0 0 16px 2px #2980b933;
    transform: scale(1.04);
}
@keyframes pulse {
    0% { box-shadow: 0 0 16px 2px #27ae6033; }
    100% { box-shadow: 0 0 32px 6px #2980b933; }
}
.fancy-execute-btn .spinner {
    display: inline-block;
    width: 20px;
    height: 20px;
    border: 3px solid #fff;
    border-top: 3px solid #2980b9;
    border-radius: 50%;
    animation: spin 0.8s linear infinite;
    margin-right: 10px;
    vertical-align: middle;
}
@keyframes spin {
    0% { transform: rotate(0deg); }
    100% { transform: rotate(360deg); }
}
.fancy-execute-btn.ready {
    background: #bdbfbe;
    color: #333;
    box-shadow: 0 0 12px 2px #27ae6033;
    transform: scale(1.01);
}
</style>
</body>
</html>